<?xml version="1.0" encoding="utf-8"?>
<!-- un-comment this line to enable validation
-->
<rdf:RDF xmlns:cim="http://iec.ch/TC57/CIM100#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
<!--
-->
<cim:IEC61970CIMVersion rdf:ID="_C5D3313A-CC34-4223-8386-075588C6C257">
  <cim:IEC61970CIMVersion.version>IEC61970CIM100</cim:IEC61970CIMVersion.version>
  <cim:IEC61970CIMVersion.date>2019-04-01</cim:IEC61970CIMVersion.date>
</cim:IEC61970CIMVersion>
<cim:CoordinateSystem rdf:ID="_F2531139-7AC6-4C60-8D9E-136EF975A9B9">
  <cim:IdentifiedObject.mRID>_F2531139-7AC6-4C60-8D9E-136EF975A9B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder1_src_CrsUrn</cim:IdentifiedObject.name>
  <cim:CoordinateSystem.crsUrn>OpenDSSLocalBusCoordinates</cim:CoordinateSystem.crsUrn>
</cim:CoordinateSystem>
<cim:GeographicalRegion rdf:ID="_3EA2F3D4-3B8E-34C5-DB3D-D7956E9DDCD8">
  <cim:IdentifiedObject.mRID>_3EA2F3D4-3B8E-34C5-DB3D-D7956E9DDCD8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Avista</cim:IdentifiedObject.name>
</cim:GeographicalRegion>
<cim:SubGeographicalRegion rdf:ID="_BC0D1B53-3166-42D4-A84C-FF35B9DA7D3D">
  <cim:IdentifiedObject.mRID>_BC0D1B53-3166-42D4-A84C-FF35B9DA7D3D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Spokane</cim:IdentifiedObject.name>
  <cim:SubGeographicalRegion.Region rdf:resource="#_3EA2F3D4-3B8E-34C5-DB3D-D7956E9DDCD8"/>
</cim:SubGeographicalRegion>
<cim:Substation rdf:ID="_34A226D0-EF9E-46F7-86E6-2721E6AFD05D">
  <cim:IdentifiedObject.mRID>_34A226D0-EF9E-46F7-86E6-2721E6AFD05D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Udistrict</cim:IdentifiedObject.name>
  <cim:Substation.Region rdf:resource="#_BC0D1B53-3166-42D4-A84C-FF35B9DA7D3D"/>
</cim:Substation>
<cim:Location rdf:ID="_C0235A8F-B3BE-4C2A-B2A5-6E794FC16E51">
  <cim:IdentifiedObject.mRID>_C0235A8F-B3BE-4C2A-B2A5-6E794FC16E51</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder1_src_Location</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:Feeder rdf:ID="_2F953656-602A-A613-10F5-6579D8ED4621">
  <cim:IdentifiedObject.mRID>_2F953656-602A-A613-10F5-6579D8ED4621</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder1_src</cim:IdentifiedObject.name>
  <cim:Feeder.NormalEnergizingSubstation rdf:resource="#_34A226D0-EF9E-46F7-86E6-2721E6AFD05D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C0235A8F-B3BE-4C2A-B2A5-6E794FC16E51"/>
</cim:Feeder>
<cim:OperationalLimitType rdf:ID="_0B9EE6B8-CA1E-44FA-95F4-DEB85AC39228">
  <cim:IdentifiedObject.mRID>_0B9EE6B8-CA1E-44FA-95F4-DEB85AC39228</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder1_src_NormAmpsType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E9</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_E851A2F0-5028-4B80-82D9-20A3E1C1CF24">
  <cim:IdentifiedObject.mRID>_E851A2F0-5028-4B80-82D9-20A3E1C1CF24</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder1_src_EmergencyAmpsType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>7200</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_41710FE0-F722-40F0-8DCB-FB4AAAA58C4A">
  <cim:IdentifiedObject.mRID>_41710FE0-F722-40F0-8DCB-FB4AAAA58C4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder1_src_RangeAHiType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E9</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.high"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_7393ED5E-32F5-4B52-91BF-53B48BF3E71F">
  <cim:IdentifiedObject.mRID>_7393ED5E-32F5-4B52-91BF-53B48BF3E71F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder1_src_RangeALoType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E9</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.low"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_FE214C7F-9301-4982-BBF4-D540B082D7C5">
  <cim:IdentifiedObject.mRID>_FE214C7F-9301-4982-BBF4-D540B082D7C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder1_src_RangeBHiType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>86400</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.high"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_385BD1AA-19D8-4ECA-B28C-C9C8AB15E91A">
  <cim:IdentifiedObject.mRID>_385BD1AA-19D8-4ECA-B28C-C9C8AB15E91A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder1_src_RangeBLoType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>86400</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.low"/>
</cim:OperationalLimitType>
<cim:BaseVoltage rdf:ID="_BA44DA7F-5B4D-4691-B41A-675FE04BA28A">
  <cim:IdentifiedObject.mRID>_BA44DA7F-5B4D-4691-B41A-675FE04BA28A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_13.2000</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>13200</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:ID="_80F8CA3B-725E-4016-88BF-EBA31A48A45A">
  <cim:IdentifiedObject.mRID>_80F8CA3B-725E-4016-88BF-EBA31A48A45A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_13.2000</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:ID="_42CF7BAD-89D8-4939-8CBA-611B496205AB">
  <cim:IdentifiedObject.mRID>_42CF7BAD-89D8-4939-8CBA-611B496205AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_13.2000_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_41710FE0-F722-40F0-8DCB-FB4AAAA58C4A"/>
  <cim:VoltageLimit.value>13860</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_C885FED1-3B15-4CE8-8C81-C30E34DE5441">
  <cim:IdentifiedObject.mRID>_C885FED1-3B15-4CE8-8C81-C30E34DE5441</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_13.2000_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_7393ED5E-32F5-4B52-91BF-53B48BF3E71F"/>
  <cim:VoltageLimit.value>12540</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_5C7D4B68-36A7-457D-96BE-D468C083A9F1">
  <cim:IdentifiedObject.mRID>_5C7D4B68-36A7-457D-96BE-D468C083A9F1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_13.2000_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_FE214C7F-9301-4982-BBF4-D540B082D7C5"/>
  <cim:VoltageLimit.value>13970</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_E7568FD1-77F9-4593-A206-F72CA36E994F">
  <cim:IdentifiedObject.mRID>_E7568FD1-77F9-4593-A206-F72CA36E994F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_13.2000_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_385BD1AA-19D8-4ECA-B28C-C9C8AB15E91A"/>
  <cim:VoltageLimit.value>12100</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:TopologicalNode rdf:ID="_8AE148AE-A144-47B4-8DBE-FC579044FD96">
  <cim:IdentifiedObject.mRID>_8AE148AE-A144-47B4-8DBE-FC579044FD96</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>b_src</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_22DA40B5-4B5A-440F-941A-F70E9B87FD4B">
  <cim:IdentifiedObject.mRID>_22DA40B5-4B5A-440F-941A-F70E9B87FD4B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>b_src</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_8AE148AE-A144-47B4-8DBE-FC579044FD96"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_2E8582FC-36B9-41A6-91FA-9296CAC7A2BE">
  <cim:IdentifiedObject.mRID>_2E8582FC-36B9-41A6-91FA-9296CAC7A2BE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r4_tap</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_D40CE2CF-9A2F-4D63-95F8-FAA96C422A1B">
  <cim:IdentifiedObject.mRID>_D40CE2CF-9A2F-4D63-95F8-FAA96C422A1B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r4_tap</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2E8582FC-36B9-41A6-91FA-9296CAC7A2BE"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_CA026C61-5260-426E-A64D-E8213E3DD7EF">
  <cim:IdentifiedObject.mRID>_CA026C61-5260-426E-A64D-E8213E3DD7EF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>a2_src</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_4EB16FE4-5AA9-4D09-8EBD-98140DF67506">
  <cim:IdentifiedObject.mRID>_4EB16FE4-5AA9-4D09-8EBD-98140DF67506</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>a2_src</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_CA026C61-5260-426E-A64D-E8213E3DD7EF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_EF602CB5-C161-4EA4-BA36-27CFA70ED58B">
  <cim:IdentifiedObject.mRID>_EF602CB5-C161-4EA4-BA36-27CFA70ED58B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_tap</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_F50A6FC6-8C5B-45E0-B2AE-FC1C53994EA6">
  <cim:IdentifiedObject.mRID>_F50A6FC6-8C5B-45E0-B2AE-FC1C53994EA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_tap</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_EF602CB5-C161-4EA4-BA36-27CFA70ED58B"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_DDCA7382-2A71-479D-87FC-34B40A77EC49">
  <cim:IdentifiedObject.mRID>_DDCA7382-2A71-479D-87FC-34B40A77EC49</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r5_tap</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_94EC26E2-489C-4899-9022-58095CB8F41B">
  <cim:IdentifiedObject.mRID>_94EC26E2-489C-4899-9022-58095CB8F41B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r5_tap</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_DDCA7382-2A71-479D-87FC-34B40A77EC49"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_3EF79ACE-5869-4942-BDD7-A7701B453E98">
  <cim:IdentifiedObject.mRID>_3EF79ACE-5869-4942-BDD7-A7701B453E98</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r4_ld</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_F9FF7045-E931-4111-9D50-1F8198BF392A">
  <cim:IdentifiedObject.mRID>_F9FF7045-E931-4111-9D50-1F8198BF392A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r4_ld</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_3EF79ACE-5869-4942-BDD7-A7701B453E98"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_9D4046A4-1E43-4380-B9A6-FE7CDA154A74">
  <cim:IdentifiedObject.mRID>_9D4046A4-1E43-4380-B9A6-FE7CDA154A74</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>motor_src</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_F53EB33E-D756-4001-AEB7-F0F7B5B7989B">
  <cim:IdentifiedObject.mRID>_F53EB33E-D756-4001-AEB7-F0F7B5B7989B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>motor_src</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_9D4046A4-1E43-4380-B9A6-FE7CDA154A74"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_29720824-3417-4C31-A7D9-6FFE732FCA91">
  <cim:IdentifiedObject.mRID>_29720824-3417-4C31-A7D9-6FFE732FCA91</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r3_src</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_F061BDBF-D7A6-4B83-A61D-87C58C94BDED">
  <cim:IdentifiedObject.mRID>_F061BDBF-D7A6-4B83-A61D-87C58C94BDED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r3_src</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_29720824-3417-4C31-A7D9-6FFE732FCA91"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_52767980-4211-445E-AE45-B47C6C197C71">
  <cim:IdentifiedObject.mRID>_52767980-4211-445E-AE45-B47C6C197C71</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>a2_ld</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_784DEF1C-E73A-45D6-B0F7-617D58AAE8C8">
  <cim:IdentifiedObject.mRID>_784DEF1C-E73A-45D6-B0F7-617D58AAE8C8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>a2_ld</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_52767980-4211-445E-AE45-B47C6C197C71"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_BE3DE163-A99C-4581-8BFA-E960D7570CA6">
  <cim:IdentifiedObject.mRID>_BE3DE163-A99C-4581-8BFA-E960D7570CA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>a1_src</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_83EE3347-591D-45D5-B58D-A4C33C3ABD89">
  <cim:IdentifiedObject.mRID>_83EE3347-591D-45D5-B58D-A4C33C3ABD89</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>a1_src</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_BE3DE163-A99C-4581-8BFA-E960D7570CA6"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_853134C9-C7FE-48ED-9267-F70C2A1FA364">
  <cim:IdentifiedObject.mRID>_853134C9-C7FE-48ED-9267-F70C2A1FA364</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>a1_ld</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B7607720-9C33-4243-A2C1-9509B186D36F">
  <cim:IdentifiedObject.mRID>_B7607720-9C33-4243-A2C1-9509B186D36F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>a1_ld</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_853134C9-C7FE-48ED-9267-F70C2A1FA364"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_F3D975C7-FE08-43FA-981E-CC5EC8B00AE6">
  <cim:IdentifiedObject.mRID>_F3D975C7-FE08-43FA-981E-CC5EC8B00AE6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r4_src</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_C1768A5C-3848-4474-9044-F8F9F72CB8E0">
  <cim:IdentifiedObject.mRID>_C1768A5C-3848-4474-9044-F8F9F72CB8E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r4_src</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_F3D975C7-FE08-43FA-981E-CC5EC8B00AE6"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_454B2B63-B15E-4D98-8ADF-36B376C6DF69">
  <cim:IdentifiedObject.mRID>_454B2B63-B15E-4D98-8ADF-36B376C6DF69</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r3_ld</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_915D89A9-A12B-4E72-A089-DF3A858E3AB9">
  <cim:IdentifiedObject.mRID>_915D89A9-A12B-4E72-A089-DF3A858E3AB9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r3_ld</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_454B2B63-B15E-4D98-8ADF-36B376C6DF69"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_0CA418CD-B045-42C8-9AD9-5EC2F186A274">
  <cim:IdentifiedObject.mRID>_0CA418CD-B045-42C8-9AD9-5EC2F186A274</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>b_ld</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E290211A-2FBF-4A8F-A686-2C2951B3946B">
  <cim:IdentifiedObject.mRID>_E290211A-2FBF-4A8F-A686-2C2951B3946B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>b_ld</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0CA418CD-B045-42C8-9AD9-5EC2F186A274"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_EAA28FDE-37A7-4A4F-8A14-23D8A76B5072">
  <cim:IdentifiedObject.mRID>_EAA28FDE-37A7-4A4F-8A14-23D8A76B5072</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r5_src</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_0C788EFB-4301-40FF-86F9-F380CB01750D">
  <cim:IdentifiedObject.mRID>_0C788EFB-4301-40FF-86F9-F380CB01750D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r5_src</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_EAA28FDE-37A7-4A4F-8A14-23D8A76B5072"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_22A71154-3D94-4F7B-AF36-B6E20D0FCA24">
  <cim:IdentifiedObject.mRID>_22A71154-3D94-4F7B-AF36-B6E20D0FCA24</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r5_ld</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_995C2D98-9084-4CD9-94FA-84C6C902123E">
  <cim:IdentifiedObject.mRID>_995C2D98-9084-4CD9-94FA-84C6C902123E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r5_ld</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_22A71154-3D94-4F7B-AF36-B6E20D0FCA24"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_48EE7DDF-3947-4EAE-8640-2EA8EE0E29CC">
  <cim:IdentifiedObject.mRID>_48EE7DDF-3947-4EAE-8640-2EA8EE0E29CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r2_src</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_BAFF2AC9-ABC8-4A2E-B8F9-FE494394DB92">
  <cim:IdentifiedObject.mRID>_BAFF2AC9-ABC8-4A2E-B8F9-FE494394DB92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r2_src</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_48EE7DDF-3947-4EAE-8640-2EA8EE0E29CC"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_82DE7ABC-AF5F-4B3C-AD78-30B52F06FB90">
  <cim:IdentifiedObject.mRID>_82DE7ABC-AF5F-4B3C-AD78-30B52F06FB90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r2_ld</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B1B7B095-6650-404F-A0F7-A10D72D06FAC">
  <cim:IdentifiedObject.mRID>_B1B7B095-6650-404F-A0F7-A10D72D06FAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r2_ld</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_82DE7ABC-AF5F-4B3C-AD78-30B52F06FB90"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_F0663656-7BA0-4FF2-A7C8-686AB8FBE29A">
  <cim:IdentifiedObject.mRID>_F0663656-7BA0-4FF2-A7C8-686AB8FBE29A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r1_src</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_96823EC8-76F5-427C-A8F3-41304789A0BE">
  <cim:IdentifiedObject.mRID>_96823EC8-76F5-427C-A8F3-41304789A0BE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r1_src</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_F0663656-7BA0-4FF2-A7C8-686AB8FBE29A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_BC07B926-86A3-4B56-9363-112EAB27B1D4">
  <cim:IdentifiedObject.mRID>_BC07B926-86A3-4B56-9363-112EAB27B1D4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r1_ld</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_3561A46D-A6AD-4EAF-9151-170964EE00BB">
  <cim:IdentifiedObject.mRID>_3561A46D-A6AD-4EAF-9151-170964EE00BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r1_ld</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_BC07B926-86A3-4B56-9363-112EAB27B1D4"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_312B11E3-CEFE-4F81-8518-FB3C4F2C864B">
  <cim:IdentifiedObject.mRID>_312B11E3-CEFE-4F81-8518-FB3C4F2C864B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_D6969E01-CBC4-4D10-9DF1-D15DEDE22E5D">
  <cim:IdentifiedObject.mRID>_D6969E01-CBC4-4D10-9DF1-D15DEDE22E5D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_312B11E3-CEFE-4F81-8518-FB3C4F2C864B"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_20F164C3-5046-4E9B-A3EE-4167ACC7FBBC">
  <cim:IdentifiedObject.mRID>_20F164C3-5046-4E9B-A3EE-4167ACC7FBBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vr_src</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_7A30214B-E9E6-413A-829F-C6B44F0845E0">
  <cim:IdentifiedObject.mRID>_7A30214B-E9E6-413A-829F-C6B44F0845E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vr_src</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_20F164C3-5046-4E9B-A3EE-4167ACC7FBBC"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C529A3A2-038F-4ABD-B5F0-58BE94528528">
  <cim:IdentifiedObject.mRID>_C529A3A2-038F-4ABD-B5F0-58BE94528528</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vr_ld</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_DCFC8E4A-E5FD-4929-A5A3-1689790394F4">
  <cim:IdentifiedObject.mRID>_DCFC8E4A-E5FD-4929-A5A3-1689790394F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vr_ld</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C529A3A2-038F-4ABD-B5F0-58BE94528528"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_F1F9DDD9-68E9-4FAD-9F37-B942AE93E9BC">
  <cim:IdentifiedObject.mRID>_F1F9DDD9-68E9-4FAD-9F37-B942AE93E9BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r2_tap</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E57356C2-0747-4CAE-BF40-29209BCA5FFF">
  <cim:IdentifiedObject.mRID>_E57356C2-0747-4CAE-BF40-29209BCA5FFF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>r2_tap</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_F1F9DDD9-68E9-4FAD-9F37-B942AE93E9BC"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D5518622-9A1F-4CD4-8BA0-F45EA3B96449">
  <cim:IdentifiedObject.mRID>_D5518622-9A1F-4CD4-8BA0-F45EA3B96449</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>b2_ld</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_852788C1-18F4-4000-8A0C-0776F0DB0B81">
  <cim:IdentifiedObject.mRID>_852788C1-18F4-4000-8A0C-0776F0DB0B81</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>b2_ld</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D5518622-9A1F-4CD4-8BA0-F45EA3B96449"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B0527285-04A6-44D5-929C-D1CEEBE69CF5">
  <cim:IdentifiedObject.mRID>_B0527285-04A6-44D5-929C-D1CEEBE69CF5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>motor_tap</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_85D163AB-8CA7-4424-8F80-A599BCC31350">
  <cim:IdentifiedObject.mRID>_85D163AB-8CA7-4424-8F80-A599BCC31350</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>motor_tap</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B0527285-04A6-44D5-929C-D1CEEBE69CF5"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_8E91A0C1-6454-42A1-BBAD-37ECADFC0DD2">
  <cim:IdentifiedObject.mRID>_8E91A0C1-6454-42A1-BBAD-37ECADFC0DD2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>motor_swt</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_40288730-1E4A-49E5-82A5-5F775E1EFF8B">
  <cim:IdentifiedObject.mRID>_40288730-1E4A-49E5-82A5-5F775E1EFF8B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>motor_swt</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_8E91A0C1-6454-42A1-BBAD-37ECADFC0DD2"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_9401FDE6-1B2E-4E28-9213-0BD3BED0E83D">
  <cim:IdentifiedObject.mRID>_9401FDE6-1B2E-4E28-9213-0BD3BED0E83D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ess_src</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_2F9B062A-7394-4CE2-95CF-A49F81CAA2A0">
  <cim:IdentifiedObject.mRID>_2F9B062A-7394-4CE2-95CF-A49F81CAA2A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ess_src</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_9401FDE6-1B2E-4E28-9213-0BD3BED0E83D"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_0298329A-DD51-4862-B78D-B86F7920A13B">
  <cim:IdentifiedObject.mRID>_0298329A-DD51-4862-B78D-B86F7920A13B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>pv</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_7629D364-6090-42BF-A699-A39B592CEABC"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B859E33C-4FC9-4438-BC71-8A46818B8A25">
  <cim:IdentifiedObject.mRID>_B859E33C-4FC9-4438-BC71-8A46818B8A25</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>pv</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0298329A-DD51-4862-B78D-B86F7920A13B"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_80F8CA3B-725E-4016-88BF-EBA31A48A45A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
</cim:ConnectivityNode>
<cim:TopologicalIsland rdf:ID="_7629D364-6090-42BF-A699-A39B592CEABC">
  <cim:IdentifiedObject.mRID>_7629D364-6090-42BF-A699-A39B592CEABC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder1_src_Island</cim:IdentifiedObject.name>
  <cim:TopologicalIsland.AngleRefTopologicalNode rdf:resource="#_8AE148AE-A144-47B4-8DBE-FC579044FD96"/>
</cim:TopologicalIsland>
<cim:PhotovoltaicUnit rdf:ID="_041BC70B-086F-4019-98BF-EE6CD7C544D6">
  <cim:IdentifiedObject.mRID>_041BC70B-086F-4019-98BF-EE6CD7C544D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>pv1</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_293A8081-848F-47B8-ADE7-97B1C57CA3E9"/>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_376D7CA3-554F-48AB-BE14-54DD0740EDD4">
  <cim:IdentifiedObject.mRID>_376D7CA3-554F-48AB-BE14-54DD0740EDD4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>pv1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_041BC70B-086F-4019-98BF-EE6CD7C544D6"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>100000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>105000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>13200</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerSystemResource.Location rdf:resource="#_293A8081-848F-47B8-ADE7-97B1C57CA3E9"/>
</cim:PowerElectronicsConnection>
<cim:Terminal rdf:ID="_258C2069-FE59-41AE-BA92-7C6ED366AE8F">
  <cim:IdentifiedObject.mRID>_258C2069-FE59-41AE-BA92-7C6ED366AE8F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>pv1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_376D7CA3-554F-48AB-BE14-54DD0740EDD4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B859E33C-4FC9-4438-BC71-8A46818B8A25"/>
</cim:Terminal>
<cim:Location rdf:ID="_293A8081-848F-47B8-ADE7-97B1C57CA3E9">
  <cim:IdentifiedObject.mRID>_293A8081-848F-47B8-ADE7-97B1C57CA3E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>pv1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AD8CFDFB-3205-4A40-8503-EB49710F88EB">
  <cim:PositionPoint.Location rdf:resource="#_293A8081-848F-47B8-ADE7-97B1C57CA3E9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>9</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:BatteryUnit rdf:ID="_352AEC2D-9A7E-4B3B-AFAE-F68D7159BA71">
  <cim:IdentifiedObject.mRID>_352AEC2D-9A7E-4B3B-AFAE-F68D7159BA71</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ess1</cim:IdentifiedObject.name>
  <cim:BatteryUnit.ratedE>1506000</cim:BatteryUnit.ratedE>
  <cim:BatteryUnit.storedE>758000</cim:BatteryUnit.storedE>
  <cim:BatteryUnit.batteryState rdf:resource="http://iec.ch/TC57/CIM100#BatteryState.Charging"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0ED4D93A-4994-443E-A25A-AAB1D3724E70"/>
</cim:BatteryUnit>
<cim:PowerElectronicsConnection rdf:ID="_DC9920A1-061A-46AE-9A71-D9F524782991">
  <cim:IdentifiedObject.mRID>_DC9920A1-061A-46AE-9A71-D9F524782991</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ess1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_352AEC2D-9A7E-4B3B-AFAE-F68D7159BA71"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>-100000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>500000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>13200</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerSystemResource.Location rdf:resource="#_0ED4D93A-4994-443E-A25A-AAB1D3724E70"/>
</cim:PowerElectronicsConnection>
<cim:Terminal rdf:ID="_904ABC32-7C79-4D7C-84AE-E1EA30AD4C76">
  <cim:IdentifiedObject.mRID>_904ABC32-7C79-4D7C-84AE-E1EA30AD4C76</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ess1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DC9920A1-061A-46AE-9A71-D9F524782991"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2F9B062A-7394-4CE2-95CF-A49F81CAA2A0"/>
</cim:Terminal>
<cim:Location rdf:ID="_0ED4D93A-4994-443E-A25A-AAB1D3724E70">
  <cim:IdentifiedObject.mRID>_0ED4D93A-4994-443E-A25A-AAB1D3724E70</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ess1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FA61BF7C-96BF-482B-9290-FC61A5ED104E">
  <cim:PositionPoint.Location rdf:resource="#_0ED4D93A-4994-443E-A25A-AAB1D3724E70"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>7</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>7</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergySource rdf:ID="_F51FC171-40FF-46EA-BB1D-2A2BE97FC6C7">
  <cim:IdentifiedObject.mRID>_F51FC171-40FF-46EA-BB1D-2A2BE97FC6C7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:EnergySource.nominalVoltage>13200</cim:EnergySource.nominalVoltage>
  <cim:EnergySource.voltageMagnitude>13200</cim:EnergySource.voltageMagnitude>
  <cim:EnergySource.voltageAngle>0</cim:EnergySource.voltageAngle>
  <cim:EnergySource.r>0.04169</cim:EnergySource.r>
  <cim:EnergySource.x>1.10628</cim:EnergySource.x>
  <cim:EnergySource.r0>0.03491</cim:EnergySource.r0>
  <cim:EnergySource.x0>1.04683</cim:EnergySource.x0>
  <cim:PowerSystemResource.Location rdf:resource="#_2FD1DB7C-A33A-43CD-9FD6-4D6133962248"/>
</cim:EnergySource>
<cim:Terminal rdf:ID="_61D99E3B-2612-4893-98E4-91BBD65540D3">
  <cim:IdentifiedObject.mRID>_61D99E3B-2612-4893-98E4-91BBD65540D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F51FC171-40FF-46EA-BB1D-2A2BE97FC6C7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_22DA40B5-4B5A-440F-941A-F70E9B87FD4B"/>
</cim:Terminal>
<cim:Location rdf:ID="_2FD1DB7C-A33A-43CD-9FD6-4D6133962248">
  <cim:IdentifiedObject.mRID>_2FD1DB7C-A33A-43CD-9FD6-4D6133962248</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_99A5CF40-9C45-4CAD-8CCB-B5505F26D766">
  <cim:PositionPoint.Location rdf:resource="#_2FD1DB7C-A33A-43CD-9FD6-4D6133962248"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_E5B35458-CC50-6EE8-7624-9E6DBD5EF8C3">
  <cim:IdentifiedObject.mRID>_E5B35458-CC50-6EE8-7624-9E6DBD5EF8C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:ShuntCompensator.nomU>13200</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.0034435262</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_DED67206-95D2-4141-B791-CB4C0DECCB82"/>
</cim:LinearShuntCompensator>
<cim:Terminal rdf:ID="_CC8AF747-F28D-4B02-B3C0-CEFD578CFC9B">
  <cim:IdentifiedObject.mRID>_CC8AF747-F28D-4B02-B3C0-CEFD578CFC9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E5B35458-CC50-6EE8-7624-9E6DBD5EF8C3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D6969E01-CBC4-4D10-9DF1-D15DEDE22E5D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_ADC3DCD1-6A4D-447D-923A-CE8FAEE0B2D1"/>
</cim:Terminal>
<cim:Location rdf:ID="_DED67206-95D2-4141-B791-CB4C0DECCB82">
  <cim:IdentifiedObject.mRID>_DED67206-95D2-4141-B791-CB4C0DECCB82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D64926D5-DC36-4A31-9950-0E68C17ADC07">
  <cim:PositionPoint.Location rdf:resource="#_DED67206-95D2-4141-B791-CB4C0DECCB82"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PowerTransformerInfo rdf:ID="_06B7697A-60CC-495A-A59D-1B308FDEDBD9">
  <cim:IdentifiedObject.mRID>_06B7697A-60CC-495A-A59D-1B308FDEDBD9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_b_tnki_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_DA573FF7-2BB0-6CB2-7E37-E3B65F876D99">
  <cim:IdentifiedObject.mRID>_DA573FF7-2BB0-6CB2-7E37-E3B65F876D99</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_b_tnki</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_06B7697A-60CC-495A-A59D-1B308FDEDBD9"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_B064D163-62EB-400A-AC7F-09778FBFA088">
  <cim:IdentifiedObject.mRID>_B064D163-62EB-400A-AC7F-09778FBFA088</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_b_tnki_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_DA573FF7-2BB0-6CB2-7E37-E3B65F876D99"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7600</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2500000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2750000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3750000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_A3350C85-43CE-4FB6-B87D-C9F806F03BAB">
  <cim:IdentifiedObject.mRID>_A3350C85-43CE-4FB6-B87D-C9F806F03BAB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_b_tnki_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_DA573FF7-2BB0-6CB2-7E37-E3B65F876D99"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7600</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2500000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2750000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3750000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_09DF61C9-EACE-4900-93B5-BF145EE1BFCC">
  <cim:IdentifiedObject.mRID>_09DF61C9-EACE-4900-93B5-BF145EE1BFCC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_b_tnki_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_B064D163-62EB-400A-AC7F-09778FBFA088"/>
  <cim:NoLoadTest.energisedEndVoltage>7600</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>2500000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_16A2F013-2B0F-4609-AD47-70041D3B5F57">
  <cim:IdentifiedObject.mRID>_16A2F013-2B0F-4609-AD47-70041D3B5F57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_b_tnki_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_B064D163-62EB-400A-AC7F-09778FBFA088"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_A3350C85-43CE-4FB6-B87D-C9F806F03BAB"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.11609991</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.11609991</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>2500000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_EFDE8C2B-E411-45CD-84E9-5346EECD171A">
  <cim:IdentifiedObject.mRID>_EFDE8C2B-E411-45CD-84E9-5346EECD171A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset__feeder1_b_tnki</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_DA573FF7-2BB0-6CB2-7E37-E3B65F876D99"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_E4715F19-8E48-2079-D116-F29E994F9756"/>
</cim:Asset>
<cim:PowerTransformerInfo rdf:ID="_BA5545D9-5506-49FB-9C33-94940F6E153A">
  <cim:IdentifiedObject.mRID>_BA5545D9-5506-49FB-9C33-94940F6E153A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_a_tnki_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_1E884305-BA4C-67DD-CA83-8D3450BA5303">
  <cim:IdentifiedObject.mRID>_1E884305-BA4C-67DD-CA83-8D3450BA5303</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_a_tnki</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_BA5545D9-5506-49FB-9C33-94940F6E153A"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_C73B7B30-7A3C-418D-AD50-E3069E52C4CC">
  <cim:IdentifiedObject.mRID>_C73B7B30-7A3C-418D-AD50-E3069E52C4CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_a_tnki_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_1E884305-BA4C-67DD-CA83-8D3450BA5303"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7600</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2500000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2750000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3750000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_A1936277-0935-45A5-B7C7-C2813F2CB136">
  <cim:IdentifiedObject.mRID>_A1936277-0935-45A5-B7C7-C2813F2CB136</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_a_tnki_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_1E884305-BA4C-67DD-CA83-8D3450BA5303"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7600</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2500000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2750000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3750000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_65D31AF6-BB78-4D60-A911-FF4715DD73A8">
  <cim:IdentifiedObject.mRID>_65D31AF6-BB78-4D60-A911-FF4715DD73A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_a_tnki_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_C73B7B30-7A3C-418D-AD50-E3069E52C4CC"/>
  <cim:NoLoadTest.energisedEndVoltage>7600</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>2500000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_DC316293-498E-460D-8E5F-4BC8ED278F75">
  <cim:IdentifiedObject.mRID>_DC316293-498E-460D-8E5F-4BC8ED278F75</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_a_tnki_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_C73B7B30-7A3C-418D-AD50-E3069E52C4CC"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_A1936277-0935-45A5-B7C7-C2813F2CB136"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.11609991</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.11609991</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>2500000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_3EA45625-4880-4FCD-B667-C51838AC59A3">
  <cim:IdentifiedObject.mRID>_3EA45625-4880-4FCD-B667-C51838AC59A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset__feeder1_a_tnki</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_1E884305-BA4C-67DD-CA83-8D3450BA5303"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_7CB129CB-88AB-D436-BC0B-4550CB6AB839"/>
</cim:Asset>
<cim:PowerTransformerInfo rdf:ID="_D3F0E2F1-C03E-4095-993D-8F47BCF30358">
  <cim:IdentifiedObject.mRID>_D3F0E2F1-C03E-4095-993D-8F47BCF30358</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>4_feeder1_c_tnki_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_CCFE6CB9-57E0-EC2A-0236-3840796A011C">
  <cim:IdentifiedObject.mRID>_CCFE6CB9-57E0-EC2A-0236-3840796A011C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>4_feeder1_c_tnki</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_D3F0E2F1-C03E-4095-993D-8F47BCF30358"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_C7569250-51AA-4EA7-AAFA-503E54E28EB4">
  <cim:IdentifiedObject.mRID>_C7569250-51AA-4EA7-AAFA-503E54E28EB4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>4_feeder1_c_tnki_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_CCFE6CB9-57E0-EC2A-0236-3840796A011C"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7600</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2500000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2750000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3750000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_B5745B0F-D2E4-4FBD-B5AD-BEEE86829C49">
  <cim:IdentifiedObject.mRID>_B5745B0F-D2E4-4FBD-B5AD-BEEE86829C49</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>4_feeder1_c_tnki_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_CCFE6CB9-57E0-EC2A-0236-3840796A011C"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7600</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2500000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2750000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3750000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_92231763-4493-4875-B6FF-02E10BBFA953">
  <cim:IdentifiedObject.mRID>_92231763-4493-4875-B6FF-02E10BBFA953</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>4_feeder1_c_tnki_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_C7569250-51AA-4EA7-AAFA-503E54E28EB4"/>
  <cim:NoLoadTest.energisedEndVoltage>7600</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>2500000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_5531E0D5-596F-4BC8-8F28-9EAB08D763E0">
  <cim:IdentifiedObject.mRID>_5531E0D5-596F-4BC8-8F28-9EAB08D763E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>4_feeder1_c_tnki_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_C7569250-51AA-4EA7-AAFA-503E54E28EB4"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_B5745B0F-D2E4-4FBD-B5AD-BEEE86829C49"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.11609991</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.11609991</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>2500000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_880A7559-E314-44BE-A5C1-140322A438E5">
  <cim:IdentifiedObject.mRID>_880A7559-E314-44BE-A5C1-140322A438E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset_4_feeder1_c_tnki</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_CCFE6CB9-57E0-EC2A-0236-3840796A011C"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_2999E19A-522D-6FF6-F32A-1241BE897503"/>
</cim:Asset>
<cim:TransformerTank rdf:ID="_E4715F19-8E48-2079-D116-F29E994F9756">
  <cim:IdentifiedObject.mRID>_E4715F19-8E48-2079-D116-F29E994F9756</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_b_tnk</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_AB885081-D790-441E-A80F-95D3C2003280"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2BBC307E-9667-423F-A02E-4ADF1C350BCD"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_2BBC307E-9667-423F-A02E-4ADF1C350BCD">
  <cim:IdentifiedObject.mRID>_2BBC307E-9667-423F-A02E-4ADF1C350BCD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_b_tnk_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_34E8A8FB-A732-461A-ABAB-A38A44CFD67F">
  <cim:PositionPoint.Location rdf:resource="#_2BBC307E-9667-423F-A02E-4ADF1C350BCD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7EE3C54E-FE29-4F6E-94CD-0F6D3EC09387">
  <cim:PositionPoint.Location rdf:resource="#_2BBC307E-9667-423F-A02E-4ADF1C350BCD"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_0BF209CC-7314-4694-8C37-129DEEAD66D7">
  <cim:IdentifiedObject.mRID>_0BF209CC-7314-4694-8C37-129DEEAD66D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_b_tnk_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_E4715F19-8E48-2079-D116-F29E994F9756"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_785C35AB-9108-476E-B142-477DCC7BDC24"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_785C35AB-9108-476E-B142-477DCC7BDC24">
  <cim:IdentifiedObject.mRID>_785C35AB-9108-476E-B142-477DCC7BDC24</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_b_tnk_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AB885081-D790-441E-A80F-95D3C2003280"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7A30214B-E9E6-413A-829F-C6B44F0845E0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_0FF90865-5073-4CC3-B4B6-18FA368B9A1F"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_8A207B68-FF27-4B76-B448-2A2380A75461">
  <cim:IdentifiedObject.mRID>_8A207B68-FF27-4B76-B448-2A2380A75461</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_b_tnk_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_E4715F19-8E48-2079-D116-F29E994F9756"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_9ECBF358-0F21-4831-AA04-FD9B7F012AF4"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_9ECBF358-0F21-4831-AA04-FD9B7F012AF4">
  <cim:IdentifiedObject.mRID>_9ECBF358-0F21-4831-AA04-FD9B7F012AF4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_b_tnk_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AB885081-D790-441E-A80F-95D3C2003280"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DCFC8E4A-E5FD-4929-A5A3-1689790394F4"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_7CB129CB-88AB-D436-BC0B-4550CB6AB839">
  <cim:IdentifiedObject.mRID>_7CB129CB-88AB-D436-BC0B-4550CB6AB839</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_a_tnk</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_44CB6039-3188-4317-A91D-80C68B35159E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7E71FFC3-6EA9-489A-B5CA-F0FA756C4BC2"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_7E71FFC3-6EA9-489A-B5CA-F0FA756C4BC2">
  <cim:IdentifiedObject.mRID>_7E71FFC3-6EA9-489A-B5CA-F0FA756C4BC2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_a_tnk_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9705105A-2B53-49DC-A9FF-DA8A66531E43">
  <cim:PositionPoint.Location rdf:resource="#_7E71FFC3-6EA9-489A-B5CA-F0FA756C4BC2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_0E33D6CA-8917-4A1E-9A5D-5634FB9E8CDA">
  <cim:PositionPoint.Location rdf:resource="#_7E71FFC3-6EA9-489A-B5CA-F0FA756C4BC2"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_EE637525-BBD3-4F3A-BDF5-FC18A4A0DD57">
  <cim:IdentifiedObject.mRID>_EE637525-BBD3-4F3A-BDF5-FC18A4A0DD57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_a_tnk_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7CB129CB-88AB-D436-BC0B-4550CB6AB839"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_BF893397-C34F-4350-AD74-3DDB4E210605"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_BF893397-C34F-4350-AD74-3DDB4E210605">
  <cim:IdentifiedObject.mRID>_BF893397-C34F-4350-AD74-3DDB4E210605</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_a_tnk_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_44CB6039-3188-4317-A91D-80C68B35159E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7A30214B-E9E6-413A-829F-C6B44F0845E0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_0FF90865-5073-4CC3-B4B6-18FA368B9A1F"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_A899763B-A646-423A-97D9-7433BE4647C3">
  <cim:IdentifiedObject.mRID>_A899763B-A646-423A-97D9-7433BE4647C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_a_tnk_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7CB129CB-88AB-D436-BC0B-4550CB6AB839"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_C0804D5B-F682-4488-8EE5-D4C96FF294A2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C0804D5B-F682-4488-8EE5-D4C96FF294A2">
  <cim:IdentifiedObject.mRID>_C0804D5B-F682-4488-8EE5-D4C96FF294A2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_a_tnk_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_44CB6039-3188-4317-A91D-80C68B35159E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DCFC8E4A-E5FD-4929-A5A3-1689790394F4"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_2999E19A-522D-6FF6-F32A-1241BE897503">
  <cim:IdentifiedObject.mRID>_2999E19A-522D-6FF6-F32A-1241BE897503</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_c_tnk</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_09CCB251-1155-4AFD-9DAD-67B0CA18493A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FA1337FA-D0B4-4F60-A926-5D9A66732859"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_FA1337FA-D0B4-4F60-A926-5D9A66732859">
  <cim:IdentifiedObject.mRID>_FA1337FA-D0B4-4F60-A926-5D9A66732859</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_c_tnk_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CD90CEC6-C68F-4398-B78F-54892430B62D">
  <cim:PositionPoint.Location rdf:resource="#_FA1337FA-D0B4-4F60-A926-5D9A66732859"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8BE34302-1E6E-4F9A-9928-75C91B19E8F9">
  <cim:PositionPoint.Location rdf:resource="#_FA1337FA-D0B4-4F60-A926-5D9A66732859"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_13A0E66E-B8A6-4F0A-BBEC-CCD63799BCCA">
  <cim:IdentifiedObject.mRID>_13A0E66E-B8A6-4F0A-BBEC-CCD63799BCCA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_c_tnk_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2999E19A-522D-6FF6-F32A-1241BE897503"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_61C92553-1B5B-4DD1-94F6-EE6794D30BFB"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_61C92553-1B5B-4DD1-94F6-EE6794D30BFB">
  <cim:IdentifiedObject.mRID>_61C92553-1B5B-4DD1-94F6-EE6794D30BFB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_c_tnk_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_09CCB251-1155-4AFD-9DAD-67B0CA18493A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7A30214B-E9E6-413A-829F-C6B44F0845E0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_0FF90865-5073-4CC3-B4B6-18FA368B9A1F"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_B8CAC061-0C83-48DC-A670-12C70EBC5F80">
  <cim:IdentifiedObject.mRID>_B8CAC061-0C83-48DC-A670-12C70EBC5F80</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_c_tnk_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2999E19A-522D-6FF6-F32A-1241BE897503"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.Terminal rdf:resource="#_016E4A40-038B-4A1F-8AA3-AA87EEC8CB3B"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_016E4A40-038B-4A1F-8AA3-AA87EEC8CB3B">
  <cim:IdentifiedObject.mRID>_016E4A40-038B-4A1F-8AA3-AA87EEC8CB3B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_c_tnk_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_09CCB251-1155-4AFD-9DAD-67B0CA18493A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DCFC8E4A-E5FD-4929-A5A3-1689790394F4"/>
</cim:Terminal>
<cim:PowerTransformer rdf:ID="_AB885081-D790-441E-A80F-95D3C2003280">
  <cim:IdentifiedObject.mRID>_AB885081-D790-441E-A80F-95D3C2003280</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_Feeder1_B</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_2BBC307E-9667-423F-A02E-4ADF1C350BCD"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_44CB6039-3188-4317-A91D-80C68B35159E">
  <cim:IdentifiedObject.mRID>_44CB6039-3188-4317-A91D-80C68B35159E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_Feeder1_A</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_7E71FFC3-6EA9-489A-B5CA-F0FA756C4BC2"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_09CCB251-1155-4AFD-9DAD-67B0CA18493A">
  <cim:IdentifiedObject.mRID>_09CCB251-1155-4AFD-9DAD-67B0CA18493A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_Feeder1_C</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_FA1337FA-D0B4-4F60-A926-5D9A66732859"/>
</cim:PowerTransformer>
<cim:TapChangerInfo rdf:ID="_2BC4B5CC-F365-4585-AE7D-EDBDE199F0E1">
  <cim:IdentifiedObject.mRID>_2BC4B5CC-F365-4585-AE7D-EDBDE199F0E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_c_rtc_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>63.5</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRatio>2000</cim:TapChangerInfo.ctRatio>
  <cim:TapChangerInfo.ctRating>400</cim:TapChangerInfo.ctRating>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_1A51EF80-C5B8-477C-B8B2-97500EC39D1C">
  <cim:IdentifiedObject.mRID>_1A51EF80-C5B8-477C-B8B2-97500EC39D1C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_c_rtc_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_016E4A40-038B-4A1F-8AA3-AA87EEC8CB3B"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>123</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>1</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>1</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_FA1337FA-D0B4-4F60-A926-5D9A66732859"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_273E20C5-E510-E885-0B2F-E9EF70FA6063">
  <cim:IdentifiedObject.mRID>_273E20C5-E510-E885-0B2F-E9EF70FA6063</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_c_rtc</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_B8CAC061-0C83-48DC-A670-12C70EBC5F80"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_1A51EF80-C5B8-477C-B8B2-97500EC39D1C"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/CIM100#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>7620</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>30</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>30</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>2</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_FA1337FA-D0B4-4F60-A926-5D9A66732859"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_068A241C-4885-4826-8165-35927764361B">
  <cim:IdentifiedObject.mRID>_068A241C-4885-4826-8165-35927764361B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset__feeder1_c_rtc</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_2BC4B5CC-F365-4585-AE7D-EDBDE199F0E1"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_273E20C5-E510-E885-0B2F-E9EF70FA6063"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_7F8FF04C-8C79-4604-9C98-3A81B764AEF1">
  <cim:IdentifiedObject.mRID>_7F8FF04C-8C79-4604-9C98-3A81B764AEF1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_b_rtc_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>63.5</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRatio>2000</cim:TapChangerInfo.ctRatio>
  <cim:TapChangerInfo.ctRating>400</cim:TapChangerInfo.ctRating>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_67AA9E31-A030-42DB-91BD-302B3933DB39">
  <cim:IdentifiedObject.mRID>_67AA9E31-A030-42DB-91BD-302B3933DB39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_b_rtc_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_9ECBF358-0F21-4831-AA04-FD9B7F012AF4"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>123</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>1</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>1</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_2BBC307E-9667-423F-A02E-4ADF1C350BCD"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_3656A033-7D91-6124-9A6F-0B037812BB25">
  <cim:IdentifiedObject.mRID>_3656A033-7D91-6124-9A6F-0B037812BB25</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_b_rtc</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_8A207B68-FF27-4B76-B448-2A2380A75461"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_67AA9E31-A030-42DB-91BD-302B3933DB39"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/CIM100#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>7620</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>30</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>30</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>2</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_2BBC307E-9667-423F-A02E-4ADF1C350BCD"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_CA284716-4DB5-42BB-8CB3-76C80741818D">
  <cim:IdentifiedObject.mRID>_CA284716-4DB5-42BB-8CB3-76C80741818D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset__feeder1_b_rtc</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_7F8FF04C-8C79-4604-9C98-3A81B764AEF1"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_3656A033-7D91-6124-9A6F-0B037812BB25"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_ACAE85F6-5229-46A5-9C04-74B0D2B3EEEA">
  <cim:IdentifiedObject.mRID>_ACAE85F6-5229-46A5-9C04-74B0D2B3EEEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_a_rtc_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>63.5</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRatio>2000</cim:TapChangerInfo.ctRatio>
  <cim:TapChangerInfo.ctRating>400</cim:TapChangerInfo.ctRating>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_16F3B2BD-DD80-42D9-A921-63AEE5BFCCF0">
  <cim:IdentifiedObject.mRID>_16F3B2BD-DD80-42D9-A921-63AEE5BFCCF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_a_rtc_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_C0804D5B-F682-4488-8EE5-D4C96FF294A2"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>123</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>1</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>1</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_7E71FFC3-6EA9-489A-B5CA-F0FA756C4BC2"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_86DFEF48-8EA8-2A70-DD56-4F160C6B079E">
  <cim:IdentifiedObject.mRID>_86DFEF48-8EA8-2A70-DD56-4F160C6B079E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_feeder1_a_rtc</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_A899763B-A646-423A-97D9-7433BE4647C3"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_16F3B2BD-DD80-42D9-A921-63AEE5BFCCF0"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/CIM100#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>7620</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>30</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>30</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>2</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_7E71FFC3-6EA9-489A-B5CA-F0FA756C4BC2"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_FC9FE2D1-8981-4D80-BC63-0D7B36D0A9A8">
  <cim:IdentifiedObject.mRID>_FC9FE2D1-8981-4D80-BC63-0D7B36D0A9A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset__feeder1_a_rtc</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_ACAE85F6-5229-46A5-9C04-74B0D2B3EEEA"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_86DFEF48-8EA8-2A70-DD56-4F160C6B079E"/>
</cim:Asset>
<cim:LoadBreakSwitch rdf:ID="_88411884-47FE-FF04-6ABC-BE325014BC44">
  <cim:IdentifiedObject.mRID>_88411884-47FE-FF04-6ABC-BE325014BC44</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_a2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_B861FCD2-6967-4338-97B2-971D8C7A4092"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_44318A3E-4070-4259-BDD1-C1AD2B3BF0A5">
  <cim:IdentifiedObject.mRID>_44318A3E-4070-4259-BDD1-C1AD2B3BF0A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_a2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_88411884-47FE-FF04-6ABC-BE325014BC44"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4EB16FE4-5AA9-4D09-8EBD-98140DF67506"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_0B6C4DCA-6CA9-4D7B-9058-278D9F4371D6"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_0D2952A0-20AC-44B2-B65E-8BFCF89A3DD2">
  <cim:IdentifiedObject.mRID>_0D2952A0-20AC-44B2-B65E-8BFCF89A3DD2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_a2_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_88411884-47FE-FF04-6ABC-BE325014BC44"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_784DEF1C-E73A-45D6-B0F7-617D58AAE8C8"/>
</cim:Terminal>
<cim:Location rdf:ID="_B861FCD2-6967-4338-97B2-971D8C7A4092">
  <cim:IdentifiedObject.mRID>_B861FCD2-6967-4338-97B2-971D8C7A4092</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_a2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A9466A8C-96A3-4E40-A340-9D0C107AB9B7">
  <cim:PositionPoint.Location rdf:resource="#_B861FCD2-6967-4338-97B2-971D8C7A4092"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>6</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_0CA9CEDF-303B-4A0F-ACE2-426610834737">
  <cim:PositionPoint.Location rdf:resource="#_B861FCD2-6967-4338-97B2-971D8C7A4092"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>6</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_ABE278EB-4ED4-045D-3541-E43AA4B31054">
  <cim:IdentifiedObject.mRID>_ABE278EB-4ED4-045D-3541-E43AA4B31054</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_a1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_5A584086-1343-4677-A25F-D20EB01A2B03"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_CD41F518-4677-4607-8EB6-D1891842EBF2">
  <cim:IdentifiedObject.mRID>_CD41F518-4677-4607-8EB6-D1891842EBF2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_a1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_ABE278EB-4ED4-045D-3541-E43AA4B31054"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_83EE3347-591D-45D5-B58D-A4C33C3ABD89"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_0B6C4DCA-6CA9-4D7B-9058-278D9F4371D6"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_81593860-55BD-4055-84B5-6A59AE645182">
  <cim:IdentifiedObject.mRID>_81593860-55BD-4055-84B5-6A59AE645182</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_a1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_ABE278EB-4ED4-045D-3541-E43AA4B31054"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B7607720-9C33-4243-A2C1-9509B186D36F"/>
</cim:Terminal>
<cim:Location rdf:ID="_5A584086-1343-4677-A25F-D20EB01A2B03">
  <cim:IdentifiedObject.mRID>_5A584086-1343-4677-A25F-D20EB01A2B03</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_a1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_6766CD96-178E-4073-94C5-52B8512C131B">
  <cim:PositionPoint.Location rdf:resource="#_5A584086-1343-4677-A25F-D20EB01A2B03"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D3168E3C-B6BC-4C98-B755-F067C7B9DF40">
  <cim:PositionPoint.Location rdf:resource="#_5A584086-1343-4677-A25F-D20EB01A2B03"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:Recloser rdf:ID="_6E549460-E0B8-48AC-945F-DF0A16F7AC5A">
  <cim:IdentifiedObject.mRID>_6E549460-E0B8-48AC-945F-DF0A16F7AC5A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r4</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_8E280A84-4249-4D05-857F-C5EB33E13FE4"/>
</cim:Recloser>
<cim:Terminal rdf:ID="_6CDEB61B-9F49-4DD7-9015-84691134354C">
  <cim:IdentifiedObject.mRID>_6CDEB61B-9F49-4DD7-9015-84691134354C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r4_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6E549460-E0B8-48AC-945F-DF0A16F7AC5A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C1768A5C-3848-4474-9044-F8F9F72CB8E0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_0B6C4DCA-6CA9-4D7B-9058-278D9F4371D6"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_7B5193DD-99AA-45B9-905B-E1AE736CC21E">
  <cim:IdentifiedObject.mRID>_7B5193DD-99AA-45B9-905B-E1AE736CC21E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r4_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6E549460-E0B8-48AC-945F-DF0A16F7AC5A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F9FF7045-E931-4111-9D50-1F8198BF392A"/>
</cim:Terminal>
<cim:Location rdf:ID="_8E280A84-4249-4D05-857F-C5EB33E13FE4">
  <cim:IdentifiedObject.mRID>_8E280A84-4249-4D05-857F-C5EB33E13FE4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r4_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_61460FB4-61CD-4C49-B18B-CDD1F83DF98E">
  <cim:PositionPoint.Location rdf:resource="#_8E280A84-4249-4D05-857F-C5EB33E13FE4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>10</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>7</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D24F047F-3C3F-49F1-97F5-AF880D84B30E">
  <cim:PositionPoint.Location rdf:resource="#_8E280A84-4249-4D05-857F-C5EB33E13FE4"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>10</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>7</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:Recloser rdf:ID="_0DAF4AEC-00DE-45C0-B615-695415759BCD">
  <cim:IdentifiedObject.mRID>_0DAF4AEC-00DE-45C0-B615-695415759BCD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_52713D49-F411-467D-996C-AB19F832DF3B"/>
</cim:Recloser>
<cim:Terminal rdf:ID="_AF2A3E08-9810-4F9A-A412-9342A0B3F970">
  <cim:IdentifiedObject.mRID>_AF2A3E08-9810-4F9A-A412-9342A0B3F970</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0DAF4AEC-00DE-45C0-B615-695415759BCD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F061BDBF-D7A6-4B83-A61D-87C58C94BDED"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_0B6C4DCA-6CA9-4D7B-9058-278D9F4371D6"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_44A6F617-3E0A-430C-BE2D-2809BFF54BC8">
  <cim:IdentifiedObject.mRID>_44A6F617-3E0A-430C-BE2D-2809BFF54BC8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r3_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0DAF4AEC-00DE-45C0-B615-695415759BCD"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_915D89A9-A12B-4E72-A089-DF3A858E3AB9"/>
</cim:Terminal>
<cim:Location rdf:ID="_52713D49-F411-467D-996C-AB19F832DF3B">
  <cim:IdentifiedObject.mRID>_52713D49-F411-467D-996C-AB19F832DF3B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r3_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8F83EFB6-8337-44F8-91E0-213D143D1A69">
  <cim:PositionPoint.Location rdf:resource="#_52713D49-F411-467D-996C-AB19F832DF3B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>11</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_44A5A507-9D5F-4317-AD0E-0A722A5985A6">
  <cim:PositionPoint.Location rdf:resource="#_52713D49-F411-467D-996C-AB19F832DF3B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>11</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:Recloser rdf:ID="_484B7ECD-434F-981B-A91D-3753B9FB8DCE">
  <cim:IdentifiedObject.mRID>_484B7ECD-434F-981B-A91D-3753B9FB8DCE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_303D8E22-D7E4-43D7-A9D8-7D26E48F9359"/>
</cim:Recloser>
<cim:Terminal rdf:ID="_E1DADF40-27AE-4AD5-AA2D-6C66D4DACCAC">
  <cim:IdentifiedObject.mRID>_E1DADF40-27AE-4AD5-AA2D-6C66D4DACCAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_484B7ECD-434F-981B-A91D-3753B9FB8DCE"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_22DA40B5-4B5A-440F-941A-F70E9B87FD4B"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_0B6C4DCA-6CA9-4D7B-9058-278D9F4371D6"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E7EEE921-AE35-4D9F-86F8-69D2DA22838E">
  <cim:IdentifiedObject.mRID>_E7EEE921-AE35-4D9F-86F8-69D2DA22838E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_484B7ECD-434F-981B-A91D-3753B9FB8DCE"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E290211A-2FBF-4A8F-A686-2C2951B3946B"/>
</cim:Terminal>
<cim:Location rdf:ID="_303D8E22-D7E4-43D7-A9D8-7D26E48F9359">
  <cim:IdentifiedObject.mRID>_303D8E22-D7E4-43D7-A9D8-7D26E48F9359</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FF015133-AD26-4570-9946-44356107592A">
  <cim:PositionPoint.Location rdf:resource="#_303D8E22-D7E4-43D7-A9D8-7D26E48F9359"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_87BB241A-FBFB-4DC5-B857-F2804E8FC0A6">
  <cim:PositionPoint.Location rdf:resource="#_303D8E22-D7E4-43D7-A9D8-7D26E48F9359"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:Recloser rdf:ID="_E1080DF3-6F85-463E-817F-BD0185837FB9">
  <cim:IdentifiedObject.mRID>_E1080DF3-6F85-463E-817F-BD0185837FB9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r5</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_C920C991-1DF9-4D99-8A94-4B8FC9950BD2"/>
</cim:Recloser>
<cim:Terminal rdf:ID="_84EC4D10-5FE1-480D-9C67-A0E13387BA26">
  <cim:IdentifiedObject.mRID>_84EC4D10-5FE1-480D-9C67-A0E13387BA26</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r5_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E1080DF3-6F85-463E-817F-BD0185837FB9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0C788EFB-4301-40FF-86F9-F380CB01750D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_0B6C4DCA-6CA9-4D7B-9058-278D9F4371D6"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_D33085F3-3163-4D55-8B6E-9741BEC8272C">
  <cim:IdentifiedObject.mRID>_D33085F3-3163-4D55-8B6E-9741BEC8272C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r5_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E1080DF3-6F85-463E-817F-BD0185837FB9"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_995C2D98-9084-4CD9-94FA-84C6C902123E"/>
</cim:Terminal>
<cim:Location rdf:ID="_C920C991-1DF9-4D99-8A94-4B8FC9950BD2">
  <cim:IdentifiedObject.mRID>_C920C991-1DF9-4D99-8A94-4B8FC9950BD2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r5_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_078DEA86-2E9D-4A72-ABF4-F605CA924195">
  <cim:PositionPoint.Location rdf:resource="#_C920C991-1DF9-4D99-8A94-4B8FC9950BD2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>7</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>6</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F341AD78-B57C-4240-9826-B1D3C39DAD8B">
  <cim:PositionPoint.Location rdf:resource="#_C920C991-1DF9-4D99-8A94-4B8FC9950BD2"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>7</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>6</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:Recloser rdf:ID="_BEE5A190-E3D4-4CB8-A075-0ACBD5E7D775">
  <cim:IdentifiedObject.mRID>_BEE5A190-E3D4-4CB8-A075-0ACBD5E7D775</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_F432606B-311A-402B-8686-BF56679F5C22"/>
</cim:Recloser>
<cim:Terminal rdf:ID="_462319EB-9DFE-4F46-9EB7-5CEA8A5707AD">
  <cim:IdentifiedObject.mRID>_462319EB-9DFE-4F46-9EB7-5CEA8A5707AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BEE5A190-E3D4-4CB8-A075-0ACBD5E7D775"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_BAFF2AC9-ABC8-4A2E-B8F9-FE494394DB92"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_0B6C4DCA-6CA9-4D7B-9058-278D9F4371D6"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_9050C1BF-5109-4AF6-8611-6E4511B9305B">
  <cim:IdentifiedObject.mRID>_9050C1BF-5109-4AF6-8611-6E4511B9305B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r2_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BEE5A190-E3D4-4CB8-A075-0ACBD5E7D775"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B1B7B095-6650-404F-A0F7-A10D72D06FAC"/>
</cim:Terminal>
<cim:Location rdf:ID="_F432606B-311A-402B-8686-BF56679F5C22">
  <cim:IdentifiedObject.mRID>_F432606B-311A-402B-8686-BF56679F5C22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5B1B730F-D588-423A-8981-7DD2029E2601">
  <cim:PositionPoint.Location rdf:resource="#_F432606B-311A-402B-8686-BF56679F5C22"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>9</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A8707A92-806B-46D7-92AA-7CB41347FE3D">
  <cim:PositionPoint.Location rdf:resource="#_F432606B-311A-402B-8686-BF56679F5C22"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>9</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:Recloser rdf:ID="_85A62591-6054-7BD1-1DE9-011C51340D3D">
  <cim:IdentifiedObject.mRID>_85A62591-6054-7BD1-1DE9-011C51340D3D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_8C4E149D-706D-487F-B9AF-9BBC24566AA0"/>
</cim:Recloser>
<cim:Terminal rdf:ID="_73E6EBC1-1096-49BE-BD52-5E9429B921A3">
  <cim:IdentifiedObject.mRID>_73E6EBC1-1096-49BE-BD52-5E9429B921A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_85A62591-6054-7BD1-1DE9-011C51340D3D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_96823EC8-76F5-427C-A8F3-41304789A0BE"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_0B6C4DCA-6CA9-4D7B-9058-278D9F4371D6"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_DDD8915E-A60C-4CF9-B369-EEF30ABC06F0">
  <cim:IdentifiedObject.mRID>_DDD8915E-A60C-4CF9-B369-EEF30ABC06F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_85A62591-6054-7BD1-1DE9-011C51340D3D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3561A46D-A6AD-4EAF-9151-170964EE00BB"/>
</cim:Terminal>
<cim:Location rdf:ID="_8C4E149D-706D-487F-B9AF-9BBC24566AA0">
  <cim:IdentifiedObject.mRID>_8C4E149D-706D-487F-B9AF-9BBC24566AA0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_r1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9149D4F9-E2D3-423C-A20D-A155E97A3154">
  <cim:PositionPoint.Location rdf:resource="#_8C4E149D-706D-487F-B9AF-9BBC24566AA0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>8</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F5343A3C-18C9-471A-8EA5-FB3FC5CCD0B7">
  <cim:PositionPoint.Location rdf:resource="#_8C4E149D-706D-487F-B9AF-9BBC24566AA0"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>8</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_4FECD1BC-5993-0CD6-31AE-C22FC6ADD4AD">
  <cim:IdentifiedObject.mRID>_4FECD1BC-5993-0CD6-31AE-C22FC6ADD4AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>1100.0232</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4DD7C922-C47D-47B0-BF22-F235C75AE4FB"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_BAD6DB89-236D-4B63-9953-DAACEB3FEDC9">
  <cim:IdentifiedObject.mRID>_BAD6DB89-236D-4B63-9953-DAACEB3FEDC9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_3_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4FECD1BC-5993-0CD6-31AE-C22FC6ADD4AD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4DD7C922-C47D-47B0-BF22-F235C75AE4FB"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_F897E1E7-D2B0-4172-99C8-9C342DCB9E80">
  <cim:IdentifiedObject.mRID>_F897E1E7-D2B0-4172-99C8-9C342DCB9E80</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_3_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4FECD1BC-5993-0CD6-31AE-C22FC6ADD4AD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4DD7C922-C47D-47B0-BF22-F235C75AE4FB"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_F1DF111B-4B67-4F75-A62B-51FCF1B10CF1">
  <cim:IdentifiedObject.mRID>_F1DF111B-4B67-4F75-A62B-51FCF1B10CF1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_3_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4FECD1BC-5993-0CD6-31AE-C22FC6ADD4AD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4DD7C922-C47D-47B0-BF22-F235C75AE4FB"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_5A1CFA4D-BC3E-4F35-B8DA-9452EE4B2575">
  <cim:IdentifiedObject.mRID>_5A1CFA4D-BC3E-4F35-B8DA-9452EE4B2575</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_3_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.sequenceNumber>4</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4FECD1BC-5993-0CD6-31AE-C22FC6ADD4AD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4DD7C922-C47D-47B0-BF22-F235C75AE4FB"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_2E582D98-B746-4A70-AE15-F0687F80E39F">
  <cim:IdentifiedObject.mRID>_2E582D98-B746-4A70-AE15-F0687F80E39F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4FECD1BC-5993-0CD6-31AE-C22FC6ADD4AD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B7607720-9C33-4243-A2C1-9509B186D36F"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_A27B8808-7D38-4218-A741-1956DA817335"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_5E90243F-4FA7-4D27-9F47-E5F1F3121FEA">
  <cim:IdentifiedObject.mRID>_5E90243F-4FA7-4D27-9F47-E5F1F3121FEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_3_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4FECD1BC-5993-0CD6-31AE-C22FC6ADD4AD"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F50A6FC6-8C5B-45E0-B2AE-FC1C53994EA6"/>
</cim:Terminal>
<cim:Location rdf:ID="_4DD7C922-C47D-47B0-BF22-F235C75AE4FB">
  <cim:IdentifiedObject.mRID>_4DD7C922-C47D-47B0-BF22-F235C75AE4FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_3_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_358F447D-25D8-4F8A-B5FF-E90B81196689">
  <cim:PositionPoint.Location rdf:resource="#_4DD7C922-C47D-47B0-BF22-F235C75AE4FB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E42FBF68-C8F2-44BF-8BA6-85B7F945E614">
  <cim:PositionPoint.Location rdf:resource="#_4DD7C922-C47D-47B0-BF22-F235C75AE4FB"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_0DFD1149-8218-49EA-BC80-A9678444DFD1">
  <cim:IdentifiedObject.mRID>_0DFD1149-8218-49EA-BC80-A9678444DFD1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_4</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>731.00184</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_46893E79-338A-4C6D-95C4-A724499CD28E"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_0976A73A-1EA4-40D1-9FBC-6484E0EEB512">
  <cim:IdentifiedObject.mRID>_0976A73A-1EA4-40D1-9FBC-6484E0EEB512</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_4_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0DFD1149-8218-49EA-BC80-A9678444DFD1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_46893E79-338A-4C6D-95C4-A724499CD28E"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_68DAE25F-3ADE-422C-9B38-D046B72DAA14">
  <cim:IdentifiedObject.mRID>_68DAE25F-3ADE-422C-9B38-D046B72DAA14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_4_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0DFD1149-8218-49EA-BC80-A9678444DFD1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_46893E79-338A-4C6D-95C4-A724499CD28E"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_1EB93DC6-B642-4249-BA23-9063D3948C18">
  <cim:IdentifiedObject.mRID>_1EB93DC6-B642-4249-BA23-9063D3948C18</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_4_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0DFD1149-8218-49EA-BC80-A9678444DFD1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_46893E79-338A-4C6D-95C4-A724499CD28E"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_0AEB1193-85BA-43E6-B671-A9A6177E5826">
  <cim:IdentifiedObject.mRID>_0AEB1193-85BA-43E6-B671-A9A6177E5826</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_4_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.sequenceNumber>4</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0DFD1149-8218-49EA-BC80-A9678444DFD1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_46893E79-338A-4C6D-95C4-A724499CD28E"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_C212635C-E14F-4F20-AD54-CAD063D9BD12">
  <cim:IdentifiedObject.mRID>_C212635C-E14F-4F20-AD54-CAD063D9BD12</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_4_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0DFD1149-8218-49EA-BC80-A9678444DFD1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F50A6FC6-8C5B-45E0-B2AE-FC1C53994EA6"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_A27B8808-7D38-4218-A741-1956DA817335"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_41BE4C0B-0AC2-4B55-9775-1EE7B566E6FA">
  <cim:IdentifiedObject.mRID>_41BE4C0B-0AC2-4B55-9775-1EE7B566E6FA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_4_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0DFD1149-8218-49EA-BC80-A9678444DFD1"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4EB16FE4-5AA9-4D09-8EBD-98140DF67506"/>
</cim:Terminal>
<cim:Location rdf:ID="_46893E79-338A-4C6D-95C4-A724499CD28E">
  <cim:IdentifiedObject.mRID>_46893E79-338A-4C6D-95C4-A724499CD28E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_4_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_BF8FB6D2-325E-4D8B-B05C-A00DDC2251BF">
  <cim:PositionPoint.Location rdf:resource="#_46893E79-338A-4C6D-95C4-A724499CD28E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A94C9B94-EAB0-4261-B882-AA298F634258">
  <cim:PositionPoint.Location rdf:resource="#_46893E79-338A-4C6D-95C4-A724499CD28E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>6</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_5CF0BB1C-F3F1-7A68-9A2E-A73E911413F3">
  <cim:IdentifiedObject.mRID>_5CF0BB1C-F3F1-7A68-9A2E-A73E911413F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_5</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>110.00232</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_55A7AF09-7131-45F4-AC8F-0EF676697741"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_826D5EDC-4B61-4E55-913C-3B747B06D68C">
  <cim:IdentifiedObject.mRID>_826D5EDC-4B61-4E55-913C-3B747B06D68C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_5_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_BDBF720A-914D-ADEE-69A9-8F2EAE8A6D77"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5CF0BB1C-F3F1-7A68-9A2E-A73E911413F3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_55A7AF09-7131-45F4-AC8F-0EF676697741"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_FA961E62-AA83-4447-A42D-D666A4E3B713">
  <cim:IdentifiedObject.mRID>_FA961E62-AA83-4447-A42D-D666A4E3B713</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_5_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_BDBF720A-914D-ADEE-69A9-8F2EAE8A6D77"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5CF0BB1C-F3F1-7A68-9A2E-A73E911413F3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_55A7AF09-7131-45F4-AC8F-0EF676697741"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_A81E149C-F65C-42B8-9DFA-ED5FD05C885B">
  <cim:IdentifiedObject.mRID>_A81E149C-F65C-42B8-9DFA-ED5FD05C885B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_5_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_BDBF720A-914D-ADEE-69A9-8F2EAE8A6D77"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5CF0BB1C-F3F1-7A68-9A2E-A73E911413F3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_55A7AF09-7131-45F4-AC8F-0EF676697741"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_40474230-0167-421B-8C28-22B8B2D4E18E">
  <cim:IdentifiedObject.mRID>_40474230-0167-421B-8C28-22B8B2D4E18E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_5_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.sequenceNumber>4</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_BDBF720A-914D-ADEE-69A9-8F2EAE8A6D77"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5CF0BB1C-F3F1-7A68-9A2E-A73E911413F3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_55A7AF09-7131-45F4-AC8F-0EF676697741"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_B44E8F24-A22D-4AFC-9F02-8F85EFEE1ACC">
  <cim:IdentifiedObject.mRID>_B44E8F24-A22D-4AFC-9F02-8F85EFEE1ACC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_5_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5CF0BB1C-F3F1-7A68-9A2E-A73E911413F3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F50A6FC6-8C5B-45E0-B2AE-FC1C53994EA6"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_D3A8563B-1245-4E6C-8051-52EBC44C0139"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_3AE17FE2-0161-42F2-A2B9-575EFC78A07F">
  <cim:IdentifiedObject.mRID>_3AE17FE2-0161-42F2-A2B9-575EFC78A07F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_5_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5CF0BB1C-F3F1-7A68-9A2E-A73E911413F3"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D6969E01-CBC4-4D10-9DF1-D15DEDE22E5D"/>
</cim:Terminal>
<cim:Location rdf:ID="_55A7AF09-7131-45F4-AC8F-0EF676697741">
  <cim:IdentifiedObject.mRID>_55A7AF09-7131-45F4-AC8F-0EF676697741</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_5_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AD5B1C5A-949A-4A33-BB75-952AF2BEC46C">
  <cim:PositionPoint.Location rdf:resource="#_55A7AF09-7131-45F4-AC8F-0EF676697741"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_75C2D905-AB41-4A9D-8C24-A87CACD3B692">
  <cim:PositionPoint.Location rdf:resource="#_55A7AF09-7131-45F4-AC8F-0EF676697741"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_B4DE3032-4499-2CE7-B4B2-063BB18DFE0F">
  <cim:IdentifiedObject.mRID>_B4DE3032-4499-2CE7-B4B2-063BB18DFE0F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_6</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>298.00296</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E57E4E10-11D3-40E4-BD0A-597696C91E0D"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_CA980253-DD89-457E-8BE7-57CBF283175F">
  <cim:IdentifiedObject.mRID>_CA980253-DD89-457E-8BE7-57CBF283175F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_6_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B4DE3032-4499-2CE7-B4B2-063BB18DFE0F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E57E4E10-11D3-40E4-BD0A-597696C91E0D"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_CFC9B45F-2E52-4CF9-9B41-EA1633C9FC03">
  <cim:IdentifiedObject.mRID>_CFC9B45F-2E52-4CF9-9B41-EA1633C9FC03</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_6_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B4DE3032-4499-2CE7-B4B2-063BB18DFE0F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E57E4E10-11D3-40E4-BD0A-597696C91E0D"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_EACA1E39-B9C2-48E7-B00C-CFC51C293122">
  <cim:IdentifiedObject.mRID>_EACA1E39-B9C2-48E7-B00C-CFC51C293122</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_6_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B4DE3032-4499-2CE7-B4B2-063BB18DFE0F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E57E4E10-11D3-40E4-BD0A-597696C91E0D"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_125011A2-5CCA-45F3-AA42-33F5C2D395EA">
  <cim:IdentifiedObject.mRID>_125011A2-5CCA-45F3-AA42-33F5C2D395EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_6_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.sequenceNumber>4</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B4DE3032-4499-2CE7-B4B2-063BB18DFE0F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E57E4E10-11D3-40E4-BD0A-597696C91E0D"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_0908C326-B879-4F6F-8BBF-956A0CA89B98">
  <cim:IdentifiedObject.mRID>_0908C326-B879-4F6F-8BBF-956A0CA89B98</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_6_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B4DE3032-4499-2CE7-B4B2-063BB18DFE0F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_784DEF1C-E73A-45D6-B0F7-617D58AAE8C8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_A27B8808-7D38-4218-A741-1956DA817335"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_DBDC3D0E-2268-472D-B467-8516D4D7756A">
  <cim:IdentifiedObject.mRID>_DBDC3D0E-2268-472D-B467-8516D4D7756A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_6_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B4DE3032-4499-2CE7-B4B2-063BB18DFE0F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_94EC26E2-489C-4899-9022-58095CB8F41B"/>
</cim:Terminal>
<cim:Location rdf:ID="_E57E4E10-11D3-40E4-BD0A-597696C91E0D">
  <cim:IdentifiedObject.mRID>_E57E4E10-11D3-40E4-BD0A-597696C91E0D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_6_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FE04C801-80AD-45B9-937B-23097D745827">
  <cim:PositionPoint.Location rdf:resource="#_E57E4E10-11D3-40E4-BD0A-597696C91E0D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>6</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5CCD828E-79C1-4157-AF9D-2C35D5A20BF9">
  <cim:PositionPoint.Location rdf:resource="#_E57E4E10-11D3-40E4-BD0A-597696C91E0D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>7</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C0C491EB-30A0-81BA-0819-EEE8E234A9F6">
  <cim:IdentifiedObject.mRID>_C0C491EB-30A0-81BA-0819-EEE8E234A9F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>49.9872</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_A5D12C83-8BDB-4FC1-B2AA-843B53FB5C33"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DD8CB6B3-0D23-4523-BEC8-6CC81C6A2C78"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_E746F292-C882-425A-AAC3-45C9FD8C02C4">
  <cim:IdentifiedObject.mRID>_E746F292-C882-425A-AAC3-45C9FD8C02C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_1_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_CDAA2B77-631A-1914-3E2F-9FD2C1E894CC"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C0C491EB-30A0-81BA-0819-EEE8E234A9F6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DD8CB6B3-0D23-4523-BEC8-6CC81C6A2C78"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_89160870-AAE0-4C0B-AAC9-AE5F78F9870B">
  <cim:IdentifiedObject.mRID>_89160870-AAE0-4C0B-AAC9-AE5F78F9870B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_1_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_CDAA2B77-631A-1914-3E2F-9FD2C1E894CC"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C0C491EB-30A0-81BA-0819-EEE8E234A9F6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DD8CB6B3-0D23-4523-BEC8-6CC81C6A2C78"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_6D9381C4-F6C4-4D40-943D-55FA465D356B">
  <cim:IdentifiedObject.mRID>_6D9381C4-F6C4-4D40-943D-55FA465D356B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_1_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_CDAA2B77-631A-1914-3E2F-9FD2C1E894CC"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C0C491EB-30A0-81BA-0819-EEE8E234A9F6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DD8CB6B3-0D23-4523-BEC8-6CC81C6A2C78"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_0D22CA21-5F2A-47CA-9169-571B601DBBD7">
  <cim:IdentifiedObject.mRID>_0D22CA21-5F2A-47CA-9169-571B601DBBD7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C0C491EB-30A0-81BA-0819-EEE8E234A9F6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E290211A-2FBF-4A8F-A686-2C2951B3946B"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F00F8719-88EC-4747-8D73-63ACC8662EDE"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C5CF7FC5-FA0A-47AA-8A38-56E722CD4495">
  <cim:IdentifiedObject.mRID>_C5CF7FC5-FA0A-47AA-8A38-56E722CD4495</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C0C491EB-30A0-81BA-0819-EEE8E234A9F6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7A30214B-E9E6-413A-829F-C6B44F0845E0"/>
</cim:Terminal>
<cim:Location rdf:ID="_DD8CB6B3-0D23-4523-BEC8-6CC81C6A2C78">
  <cim:IdentifiedObject.mRID>_DD8CB6B3-0D23-4523-BEC8-6CC81C6A2C78</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E611F1ED-0AE9-441D-BA4B-36B776EAB513">
  <cim:PositionPoint.Location rdf:resource="#_DD8CB6B3-0D23-4523-BEC8-6CC81C6A2C78"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F78935BB-A91A-4844-A7D7-7E0A53EE2C99">
  <cim:PositionPoint.Location rdf:resource="#_DD8CB6B3-0D23-4523-BEC8-6CC81C6A2C78"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_F12E941E-2EA3-BE2B-3445-431A4FA91DAF">
  <cim:IdentifiedObject.mRID>_F12E941E-2EA3-BE2B-3445-431A4FA91DAF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>681.01464</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_A5D12C83-8BDB-4FC1-B2AA-843B53FB5C33"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6D6EF107-91C9-41AD-92EB-E0815E76708E"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_450933B8-FEF8-4241-ACA2-5BC1727DDDA2">
  <cim:IdentifiedObject.mRID>_450933B8-FEF8-4241-ACA2-5BC1727DDDA2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_2_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_CDAA2B77-631A-1914-3E2F-9FD2C1E894CC"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F12E941E-2EA3-BE2B-3445-431A4FA91DAF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6D6EF107-91C9-41AD-92EB-E0815E76708E"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_37E34513-1A11-41FA-96FB-5886955B554C">
  <cim:IdentifiedObject.mRID>_37E34513-1A11-41FA-96FB-5886955B554C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_2_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_CDAA2B77-631A-1914-3E2F-9FD2C1E894CC"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F12E941E-2EA3-BE2B-3445-431A4FA91DAF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6D6EF107-91C9-41AD-92EB-E0815E76708E"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_CC54EB94-577A-41C2-AE4A-814DBB8FF6A8">
  <cim:IdentifiedObject.mRID>_CC54EB94-577A-41C2-AE4A-814DBB8FF6A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_2_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_CDAA2B77-631A-1914-3E2F-9FD2C1E894CC"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F12E941E-2EA3-BE2B-3445-431A4FA91DAF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6D6EF107-91C9-41AD-92EB-E0815E76708E"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_FD8397DF-71D6-4C93-BC73-81E137CF1167">
  <cim:IdentifiedObject.mRID>_FD8397DF-71D6-4C93-BC73-81E137CF1167</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F12E941E-2EA3-BE2B-3445-431A4FA91DAF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DCFC8E4A-E5FD-4929-A5A3-1689790394F4"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F00F8719-88EC-4747-8D73-63ACC8662EDE"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_B5C499E1-E785-48A4-A5D9-FE979E5150B1">
  <cim:IdentifiedObject.mRID>_B5C499E1-E785-48A4-A5D9-FE979E5150B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_2_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F12E941E-2EA3-BE2B-3445-431A4FA91DAF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_83EE3347-591D-45D5-B58D-A4C33C3ABD89"/>
</cim:Terminal>
<cim:Location rdf:ID="_6D6EF107-91C9-41AD-92EB-E0815E76708E">
  <cim:IdentifiedObject.mRID>_6D6EF107-91C9-41AD-92EB-E0815E76708E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B4F95178-20D6-45A0-AA23-8B93C92151ED">
  <cim:PositionPoint.Location rdf:resource="#_6D6EF107-91C9-41AD-92EB-E0815E76708E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D497EAB2-6885-4A66-970B-B7F5C3566578">
  <cim:PositionPoint.Location rdf:resource="#_6D6EF107-91C9-41AD-92EB-E0815E76708E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_4D9E9ACE-2E38-03D7-22EC-FF984F1B3067">
  <cim:IdentifiedObject.mRID>_4D9E9ACE-2E38-03D7-22EC-FF984F1B3067</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_11</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>300.01464</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_72F8781D-9855-4DDE-A1B2-7234BA709067"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_AE4E3B8C-0614-4C02-988D-8B72586FA23B">
  <cim:IdentifiedObject.mRID>_AE4E3B8C-0614-4C02-988D-8B72586FA23B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_11_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4D9E9ACE-2E38-03D7-22EC-FF984F1B3067"/>
  <cim:PowerSystemResource.Location rdf:resource="#_72F8781D-9855-4DDE-A1B2-7234BA709067"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_DD56D233-FAD6-4EEA-BC47-06D9F8CF454C">
  <cim:IdentifiedObject.mRID>_DD56D233-FAD6-4EEA-BC47-06D9F8CF454C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_11_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4D9E9ACE-2E38-03D7-22EC-FF984F1B3067"/>
  <cim:PowerSystemResource.Location rdf:resource="#_72F8781D-9855-4DDE-A1B2-7234BA709067"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_166714AB-E271-45E0-B3BF-3BA7E899176C">
  <cim:IdentifiedObject.mRID>_166714AB-E271-45E0-B3BF-3BA7E899176C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_11_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4D9E9ACE-2E38-03D7-22EC-FF984F1B3067"/>
  <cim:PowerSystemResource.Location rdf:resource="#_72F8781D-9855-4DDE-A1B2-7234BA709067"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_BE9D7805-0ED7-4058-8DE7-1D8B3B1F826D">
  <cim:IdentifiedObject.mRID>_BE9D7805-0ED7-4058-8DE7-1D8B3B1F826D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_11_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.sequenceNumber>4</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4D9E9ACE-2E38-03D7-22EC-FF984F1B3067"/>
  <cim:PowerSystemResource.Location rdf:resource="#_72F8781D-9855-4DDE-A1B2-7234BA709067"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_02099C05-E015-4029-BF4E-518DAFBEFB65">
  <cim:IdentifiedObject.mRID>_02099C05-E015-4029-BF4E-518DAFBEFB65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_11_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4D9E9ACE-2E38-03D7-22EC-FF984F1B3067"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E57356C2-0747-4CAE-BF40-29209BCA5FFF"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_A27B8808-7D38-4218-A741-1956DA817335"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_70AF4EA6-F385-4CAD-AAB9-316EE60867AF">
  <cim:IdentifiedObject.mRID>_70AF4EA6-F385-4CAD-AAB9-316EE60867AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_11_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4D9E9ACE-2E38-03D7-22EC-FF984F1B3067"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_BAFF2AC9-ABC8-4A2E-B8F9-FE494394DB92"/>
</cim:Terminal>
<cim:Location rdf:ID="_72F8781D-9855-4DDE-A1B2-7234BA709067">
  <cim:IdentifiedObject.mRID>_72F8781D-9855-4DDE-A1B2-7234BA709067</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_11_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_660ED5C5-517F-4295-84E7-8CDD1946AFAC">
  <cim:PositionPoint.Location rdf:resource="#_72F8781D-9855-4DDE-A1B2-7234BA709067"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>9</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AB5DA7A8-8260-4062-B935-2BF1A7053C72">
  <cim:PositionPoint.Location rdf:resource="#_72F8781D-9855-4DDE-A1B2-7234BA709067"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>9</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_59DC227F-C2F9-8903-A4A0-5AC39F1F958B">
  <cim:IdentifiedObject.mRID>_59DC227F-C2F9-8903-A4A0-5AC39F1F958B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor16</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>1200.0281</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A6AB5A2C-FCDE-451C-8DE5-8561E19CA7D3"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_1C37D86A-3FF4-42C0-B49B-0EDCB5482F57">
  <cim:IdentifiedObject.mRID>_1C37D86A-3FF4-42C0-B49B-0EDCB5482F57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor16_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_59DC227F-C2F9-8903-A4A0-5AC39F1F958B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A6AB5A2C-FCDE-451C-8DE5-8561E19CA7D3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_ECE90F30-6CE9-41D4-941F-BAF70F1B9C72">
  <cim:IdentifiedObject.mRID>_ECE90F30-6CE9-41D4-941F-BAF70F1B9C72</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor16_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_59DC227F-C2F9-8903-A4A0-5AC39F1F958B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A6AB5A2C-FCDE-451C-8DE5-8561E19CA7D3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_353C9D21-3CA5-49BF-9CF5-7ACA8BE76136">
  <cim:IdentifiedObject.mRID>_353C9D21-3CA5-49BF-9CF5-7ACA8BE76136</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor16_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_59DC227F-C2F9-8903-A4A0-5AC39F1F958B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A6AB5A2C-FCDE-451C-8DE5-8561E19CA7D3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_6EB0F856-F2B6-4B15-A61E-4912F521105D">
  <cim:IdentifiedObject.mRID>_6EB0F856-F2B6-4B15-A61E-4912F521105D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor16_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.sequenceNumber>4</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_59DC227F-C2F9-8903-A4A0-5AC39F1F958B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A6AB5A2C-FCDE-451C-8DE5-8561E19CA7D3"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_9979929F-5FF8-43D4-A4A0-231C86FAF603">
  <cim:IdentifiedObject.mRID>_9979929F-5FF8-43D4-A4A0-231C86FAF603</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor16_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_59DC227F-C2F9-8903-A4A0-5AC39F1F958B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D40CE2CF-9A2F-4D63-95F8-FAA96C422A1B"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_A27B8808-7D38-4218-A741-1956DA817335"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_2CF62B50-7F66-44D8-8DCA-2E95E3276759">
  <cim:IdentifiedObject.mRID>_2CF62B50-7F66-44D8-8DCA-2E95E3276759</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor16_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_59DC227F-C2F9-8903-A4A0-5AC39F1F958B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_915D89A9-A12B-4E72-A089-DF3A858E3AB9"/>
</cim:Terminal>
<cim:Location rdf:ID="_A6AB5A2C-FCDE-451C-8DE5-8561E19CA7D3">
  <cim:IdentifiedObject.mRID>_A6AB5A2C-FCDE-451C-8DE5-8561E19CA7D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor16_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5C53B3A8-07B8-4C95-BB08-9C2FE058BEB8">
  <cim:PositionPoint.Location rdf:resource="#_A6AB5A2C-FCDE-451C-8DE5-8561E19CA7D3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>10</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_964EBC1C-755A-4C13-8323-715BF2EFCFDF">
  <cim:PositionPoint.Location rdf:resource="#_A6AB5A2C-FCDE-451C-8DE5-8561E19CA7D3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>11</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_40498418-1C36-04DD-7874-06659078C638">
  <cim:IdentifiedObject.mRID>_40498418-1C36-04DD-7874-06659078C638</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_10</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>2314.0416</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7F339762-405F-4D78-961C-F3A4EAB9C674"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_5321DC66-276B-4D72-9831-E31D0E3D437E">
  <cim:IdentifiedObject.mRID>_5321DC66-276B-4D72-9831-E31D0E3D437E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_10_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_40498418-1C36-04DD-7874-06659078C638"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7F339762-405F-4D78-961C-F3A4EAB9C674"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_67D802E3-CA49-4E70-9EB8-C30346C18C2B">
  <cim:IdentifiedObject.mRID>_67D802E3-CA49-4E70-9EB8-C30346C18C2B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_10_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_40498418-1C36-04DD-7874-06659078C638"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7F339762-405F-4D78-961C-F3A4EAB9C674"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_6612F519-C348-4056-BCDF-CAFF7BAE4113">
  <cim:IdentifiedObject.mRID>_6612F519-C348-4056-BCDF-CAFF7BAE4113</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_10_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_40498418-1C36-04DD-7874-06659078C638"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7F339762-405F-4D78-961C-F3A4EAB9C674"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_E17CD709-BE57-4BF5-BD8A-D967853D4AF2">
  <cim:IdentifiedObject.mRID>_E17CD709-BE57-4BF5-BD8A-D967853D4AF2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_10_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.sequenceNumber>4</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_40498418-1C36-04DD-7874-06659078C638"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7F339762-405F-4D78-961C-F3A4EAB9C674"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_CCC8D9AF-CC1E-45E9-8DBE-03E809EEC470">
  <cim:IdentifiedObject.mRID>_CCC8D9AF-CC1E-45E9-8DBE-03E809EEC470</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_10_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_40498418-1C36-04DD-7874-06659078C638"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3561A46D-A6AD-4EAF-9151-170964EE00BB"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_A27B8808-7D38-4218-A741-1956DA817335"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_89D973C5-7EAB-4BA0-88E7-E88351C63394">
  <cim:IdentifiedObject.mRID>_89D973C5-7EAB-4BA0-88E7-E88351C63394</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_10_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_40498418-1C36-04DD-7874-06659078C638"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E57356C2-0747-4CAE-BF40-29209BCA5FFF"/>
</cim:Terminal>
<cim:Location rdf:ID="_7F339762-405F-4D78-961C-F3A4EAB9C674">
  <cim:IdentifiedObject.mRID>_7F339762-405F-4D78-961C-F3A4EAB9C674</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_10_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DEB20865-37F1-452A-B396-4FFC92628597">
  <cim:PositionPoint.Location rdf:resource="#_7F339762-405F-4D78-961C-F3A4EAB9C674"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>8</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_99854615-FFB8-4B7B-A94B-5E50586C2F38">
  <cim:PositionPoint.Location rdf:resource="#_7F339762-405F-4D78-961C-F3A4EAB9C674"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>9</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_AAF1118F-5A38-71E4-EC75-449F59FD006E">
  <cim:IdentifiedObject.mRID>_AAF1118F-5A38-71E4-EC75-449F59FD006E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor17</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>5000.0916</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_32D3B3EE-8CCB-4F0A-95A5-4209B1CE4E76"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_9CDB02CF-5A79-4521-8C1F-0F8A7CE24782">
  <cim:IdentifiedObject.mRID>_9CDB02CF-5A79-4521-8C1F-0F8A7CE24782</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor17_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_AAF1118F-5A38-71E4-EC75-449F59FD006E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_32D3B3EE-8CCB-4F0A-95A5-4209B1CE4E76"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_D0629B6E-D7A3-4CF0-B587-E656AA6BDCAF">
  <cim:IdentifiedObject.mRID>_D0629B6E-D7A3-4CF0-B587-E656AA6BDCAF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor17_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_AAF1118F-5A38-71E4-EC75-449F59FD006E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_32D3B3EE-8CCB-4F0A-95A5-4209B1CE4E76"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_863E8D31-140B-4309-B79A-96389E4EDF74">
  <cim:IdentifiedObject.mRID>_863E8D31-140B-4309-B79A-96389E4EDF74</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor17_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_AAF1118F-5A38-71E4-EC75-449F59FD006E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_32D3B3EE-8CCB-4F0A-95A5-4209B1CE4E76"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_95B95AB4-8D8D-413F-A5EA-FBB1544C6950">
  <cim:IdentifiedObject.mRID>_95B95AB4-8D8D-413F-A5EA-FBB1544C6950</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor17_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.sequenceNumber>4</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_AAF1118F-5A38-71E4-EC75-449F59FD006E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_32D3B3EE-8CCB-4F0A-95A5-4209B1CE4E76"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_0D38D123-727D-43CD-ACC3-1814A076ACB3">
  <cim:IdentifiedObject.mRID>_0D38D123-727D-43CD-ACC3-1814A076ACB3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor17_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AAF1118F-5A38-71E4-EC75-449F59FD006E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_852788C1-18F4-4000-8A0C-0776F0DB0B81"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_A27B8808-7D38-4218-A741-1956DA817335"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_8EA0D5E3-5A94-47D7-ADE7-1D7A1AF7686B">
  <cim:IdentifiedObject.mRID>_8EA0D5E3-5A94-47D7-ADE7-1D7A1AF7686B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor17_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AAF1118F-5A38-71E4-EC75-449F59FD006E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F061BDBF-D7A6-4B83-A61D-87C58C94BDED"/>
</cim:Terminal>
<cim:Location rdf:ID="_32D3B3EE-8CCB-4F0A-95A5-4209B1CE4E76">
  <cim:IdentifiedObject.mRID>_32D3B3EE-8CCB-4F0A-95A5-4209B1CE4E76</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor17_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_459C6CC3-F8BE-472A-9E09-45C5130B0DE6">
  <cim:PositionPoint.Location rdf:resource="#_32D3B3EE-8CCB-4F0A-95A5-4209B1CE4E76"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>13</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7544EA85-D7C2-40F0-8B53-C502F8273C79">
  <cim:PositionPoint.Location rdf:resource="#_32D3B3EE-8CCB-4F0A-95A5-4209B1CE4E76"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>11</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_9F9F2A54-4F41-B189-D3F8-1D1AE56242D1">
  <cim:IdentifiedObject.mRID>_9F9F2A54-4F41-B189-D3F8-1D1AE56242D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor18</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>200.00976</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4428F518-6F79-42CC-ADE9-03777E138936"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_50BEBBF9-3069-497B-AF13-80EBFD793903">
  <cim:IdentifiedObject.mRID>_50BEBBF9-3069-497B-AF13-80EBFD793903</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor18_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9F9F2A54-4F41-B189-D3F8-1D1AE56242D1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4428F518-6F79-42CC-ADE9-03777E138936"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_BF107BA4-C114-4AEC-99CD-F994F7B87055">
  <cim:IdentifiedObject.mRID>_BF107BA4-C114-4AEC-99CD-F994F7B87055</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor18_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9F9F2A54-4F41-B189-D3F8-1D1AE56242D1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4428F518-6F79-42CC-ADE9-03777E138936"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_D33611E4-03F0-4E8C-827B-7985DC30BDF5">
  <cim:IdentifiedObject.mRID>_D33611E4-03F0-4E8C-827B-7985DC30BDF5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor18_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9F9F2A54-4F41-B189-D3F8-1D1AE56242D1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4428F518-6F79-42CC-ADE9-03777E138936"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_F192CD21-D5BB-46E3-963D-3048FF59ABFD">
  <cim:IdentifiedObject.mRID>_F192CD21-D5BB-46E3-963D-3048FF59ABFD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor18_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.sequenceNumber>4</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9F9F2A54-4F41-B189-D3F8-1D1AE56242D1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4428F518-6F79-42CC-ADE9-03777E138936"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_4616830F-186B-4886-973E-52CC103AEB8A">
  <cim:IdentifiedObject.mRID>_4616830F-186B-4886-973E-52CC103AEB8A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor18_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9F9F2A54-4F41-B189-D3F8-1D1AE56242D1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E57356C2-0747-4CAE-BF40-29209BCA5FFF"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_A27B8808-7D38-4218-A741-1956DA817335"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E43FAC20-07A0-455E-B8C3-31BAC00AEE79">
  <cim:IdentifiedObject.mRID>_E43FAC20-07A0-455E-B8C3-31BAC00AEE79</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor18_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9F9F2A54-4F41-B189-D3F8-1D1AE56242D1"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D40CE2CF-9A2F-4D63-95F8-FAA96C422A1B"/>
</cim:Terminal>
<cim:Location rdf:ID="_4428F518-6F79-42CC-ADE9-03777E138936">
  <cim:IdentifiedObject.mRID>_4428F518-6F79-42CC-ADE9-03777E138936</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor18_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_44FF847F-EE73-425A-A953-21E00F38E465">
  <cim:PositionPoint.Location rdf:resource="#_4428F518-6F79-42CC-ADE9-03777E138936"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>9</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_4C41E2B2-5FB7-4A79-AA06-0C9CDE767D62">
  <cim:PositionPoint.Location rdf:resource="#_4428F518-6F79-42CC-ADE9-03777E138936"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>10</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D24BD768-3B89-693F-97F1-8197E9F4181A">
  <cim:IdentifiedObject.mRID>_D24BD768-3B89-693F-97F1-8197E9F4181A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_15</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>1000.0183</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_422AF7B7-335A-46CD-83D4-7D55BE4F3A87"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_7054804E-3A73-4193-AC40-BB7D28C32D1B">
  <cim:IdentifiedObject.mRID>_7054804E-3A73-4193-AC40-BB7D28C32D1B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_15_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_B3ECC072-B1B1-F694-D69B-22CC5EC34E82"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D24BD768-3B89-693F-97F1-8197E9F4181A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_422AF7B7-335A-46CD-83D4-7D55BE4F3A87"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_239A83C3-10DC-444F-A50F-86C72C3001A1">
  <cim:IdentifiedObject.mRID>_239A83C3-10DC-444F-A50F-86C72C3001A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_15_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_B3ECC072-B1B1-F694-D69B-22CC5EC34E82"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D24BD768-3B89-693F-97F1-8197E9F4181A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_422AF7B7-335A-46CD-83D4-7D55BE4F3A87"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_DEA794D0-CA21-4D18-B16A-D2E7657ED86A">
  <cim:IdentifiedObject.mRID>_DEA794D0-CA21-4D18-B16A-D2E7657ED86A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_15_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_B3ECC072-B1B1-F694-D69B-22CC5EC34E82"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D24BD768-3B89-693F-97F1-8197E9F4181A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_422AF7B7-335A-46CD-83D4-7D55BE4F3A87"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_AEC029D6-BE1D-4DAD-8504-887022688B90">
  <cim:IdentifiedObject.mRID>_AEC029D6-BE1D-4DAD-8504-887022688B90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_15_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.sequenceNumber>4</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_B3ECC072-B1B1-F694-D69B-22CC5EC34E82"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D24BD768-3B89-693F-97F1-8197E9F4181A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_422AF7B7-335A-46CD-83D4-7D55BE4F3A87"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_3EB61F19-5F56-401B-B014-CEC37740BA99">
  <cim:IdentifiedObject.mRID>_3EB61F19-5F56-401B-B014-CEC37740BA99</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_15_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D24BD768-3B89-693F-97F1-8197E9F4181A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_85D163AB-8CA7-4424-8F80-A599BCC31350"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_D3A8563B-1245-4E6C-8051-52EBC44C0139"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_BBD23D0F-95E8-4DCB-A8EE-6DE99E46DFDB">
  <cim:IdentifiedObject.mRID>_BBD23D0F-95E8-4DCB-A8EE-6DE99E46DFDB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_15_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D24BD768-3B89-693F-97F1-8197E9F4181A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_40288730-1E4A-49E5-82A5-5F775E1EFF8B"/>
</cim:Terminal>
<cim:Location rdf:ID="_422AF7B7-335A-46CD-83D4-7D55BE4F3A87">
  <cim:IdentifiedObject.mRID>_422AF7B7-335A-46CD-83D4-7D55BE4F3A87</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_15_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9FCE51EF-E7A6-4778-A6A4-845ED0B97240">
  <cim:PositionPoint.Location rdf:resource="#_422AF7B7-335A-46CD-83D4-7D55BE4F3A87"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>10</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>6</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2F2B01DF-75F6-48F5-BDDA-F1343D4652C4">
  <cim:PositionPoint.Location rdf:resource="#_422AF7B7-335A-46CD-83D4-7D55BE4F3A87"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>11.5</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>6</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_222EB441-A1DB-ACC4-BD43-0CC7107D61FC">
  <cim:IdentifiedObject.mRID>_222EB441-A1DB-ACC4-BD43-0CC7107D61FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_7</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>300.01464</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CE415DDC-FE6D-4286-ACBB-04FF274B57D3"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_F1F476F5-BB2A-44CB-A40B-842AAED0A517">
  <cim:IdentifiedObject.mRID>_F1F476F5-BB2A-44CB-A40B-842AAED0A517</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_7_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_222EB441-A1DB-ACC4-BD43-0CC7107D61FC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CE415DDC-FE6D-4286-ACBB-04FF274B57D3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_88E2C66E-13D9-4634-83BB-EC5D5AACD328">
  <cim:IdentifiedObject.mRID>_88E2C66E-13D9-4634-83BB-EC5D5AACD328</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_7_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_222EB441-A1DB-ACC4-BD43-0CC7107D61FC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CE415DDC-FE6D-4286-ACBB-04FF274B57D3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_BFB1955E-D402-4D3B-BB0F-08D72638204B">
  <cim:IdentifiedObject.mRID>_BFB1955E-D402-4D3B-BB0F-08D72638204B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_7_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_222EB441-A1DB-ACC4-BD43-0CC7107D61FC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CE415DDC-FE6D-4286-ACBB-04FF274B57D3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_2CE71BF5-6F71-4A90-B36B-96E641C82E7E">
  <cim:IdentifiedObject.mRID>_2CE71BF5-6F71-4A90-B36B-96E641C82E7E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_7_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.sequenceNumber>4</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_222EB441-A1DB-ACC4-BD43-0CC7107D61FC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CE415DDC-FE6D-4286-ACBB-04FF274B57D3"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_B8B23596-75DD-46C6-A4FA-F78E50E8B602">
  <cim:IdentifiedObject.mRID>_B8B23596-75DD-46C6-A4FA-F78E50E8B602</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_7_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_222EB441-A1DB-ACC4-BD43-0CC7107D61FC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_94EC26E2-489C-4899-9022-58095CB8F41B"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_A27B8808-7D38-4218-A741-1956DA817335"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_CF57E2B5-84FD-4907-AECF-27420C7F323B">
  <cim:IdentifiedObject.mRID>_CF57E2B5-84FD-4907-AECF-27420C7F323B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_7_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_222EB441-A1DB-ACC4-BD43-0CC7107D61FC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0C788EFB-4301-40FF-86F9-F380CB01750D"/>
</cim:Terminal>
<cim:Location rdf:ID="_CE415DDC-FE6D-4286-ACBB-04FF274B57D3">
  <cim:IdentifiedObject.mRID>_CE415DDC-FE6D-4286-ACBB-04FF274B57D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_7_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0855C50B-31F7-494A-B44B-0B93516AFC0E">
  <cim:PositionPoint.Location rdf:resource="#_CE415DDC-FE6D-4286-ACBB-04FF274B57D3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>7</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B6FE7D0F-A906-4106-9F1E-4FBB6F4CA02C">
  <cim:PositionPoint.Location rdf:resource="#_CE415DDC-FE6D-4286-ACBB-04FF274B57D3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>7</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>6</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_FD46D5ED-EE45-199C-E862-D5B1188ED620">
  <cim:IdentifiedObject.mRID>_FD46D5ED-EE45-199C-E862-D5B1188ED620</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_14</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>170.01744</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_90EA0B67-9DC3-4699-A16B-E3BA3F6D033A"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_2509E139-2C82-4DF7-A0A6-EB4708D9F1F3">
  <cim:IdentifiedObject.mRID>_2509E139-2C82-4DF7-A0A6-EB4708D9F1F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_14_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FD46D5ED-EE45-199C-E862-D5B1188ED620"/>
  <cim:PowerSystemResource.Location rdf:resource="#_90EA0B67-9DC3-4699-A16B-E3BA3F6D033A"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_18D4C19D-137B-4615-AF07-05E2ECD4B8AD">
  <cim:IdentifiedObject.mRID>_18D4C19D-137B-4615-AF07-05E2ECD4B8AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_14_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FD46D5ED-EE45-199C-E862-D5B1188ED620"/>
  <cim:PowerSystemResource.Location rdf:resource="#_90EA0B67-9DC3-4699-A16B-E3BA3F6D033A"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_1B72EBEB-6E61-40C1-BBC5-EAC78AEAE448">
  <cim:IdentifiedObject.mRID>_1B72EBEB-6E61-40C1-BBC5-EAC78AEAE448</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_14_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FD46D5ED-EE45-199C-E862-D5B1188ED620"/>
  <cim:PowerSystemResource.Location rdf:resource="#_90EA0B67-9DC3-4699-A16B-E3BA3F6D033A"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_2886F4E8-AD6B-411F-BE16-BA17F4EF8946">
  <cim:IdentifiedObject.mRID>_2886F4E8-AD6B-411F-BE16-BA17F4EF8946</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_14_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.sequenceNumber>4</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FD46D5ED-EE45-199C-E862-D5B1188ED620"/>
  <cim:PowerSystemResource.Location rdf:resource="#_90EA0B67-9DC3-4699-A16B-E3BA3F6D033A"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_5CD7175D-A775-40D7-921C-FE455B888800">
  <cim:IdentifiedObject.mRID>_5CD7175D-A775-40D7-921C-FE455B888800</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_14_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FD46D5ED-EE45-199C-E862-D5B1188ED620"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_85D163AB-8CA7-4424-8F80-A599BCC31350"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_A27B8808-7D38-4218-A741-1956DA817335"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_050F5592-1D84-466E-921E-747683402E95">
  <cim:IdentifiedObject.mRID>_050F5592-1D84-466E-921E-747683402E95</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_14_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FD46D5ED-EE45-199C-E862-D5B1188ED620"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C1768A5C-3848-4474-9044-F8F9F72CB8E0"/>
</cim:Terminal>
<cim:Location rdf:ID="_90EA0B67-9DC3-4699-A16B-E3BA3F6D033A">
  <cim:IdentifiedObject.mRID>_90EA0B67-9DC3-4699-A16B-E3BA3F6D033A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_14_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2BFC18CC-A535-4757-BD37-C46F9004709A">
  <cim:PositionPoint.Location rdf:resource="#_90EA0B67-9DC3-4699-A16B-E3BA3F6D033A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>10</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>6</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_EF10DC34-C959-4759-B6C4-A99942CBDA5A">
  <cim:PositionPoint.Location rdf:resource="#_90EA0B67-9DC3-4699-A16B-E3BA3F6D033A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>10</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>7</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_5588A6B1-ECB6-076F-7FE9-DDAB87094880">
  <cim:IdentifiedObject.mRID>_5588A6B1-ECB6-076F-7FE9-DDAB87094880</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_8</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>100.00488</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1FDDD352-5E73-46E5-B6B0-6B7859EFDAA5"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_57D4C94D-9BCF-4B88-9566-1867E676C852">
  <cim:IdentifiedObject.mRID>_57D4C94D-9BCF-4B88-9566-1867E676C852</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_8_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5588A6B1-ECB6-076F-7FE9-DDAB87094880"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1FDDD352-5E73-46E5-B6B0-6B7859EFDAA5"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_DDAD3F58-7FC3-43ED-B3AF-FEEDECEB1743">
  <cim:IdentifiedObject.mRID>_DDAD3F58-7FC3-43ED-B3AF-FEEDECEB1743</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_8_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5588A6B1-ECB6-076F-7FE9-DDAB87094880"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1FDDD352-5E73-46E5-B6B0-6B7859EFDAA5"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_E25363A5-C7F3-4C0E-8F05-43523708E573">
  <cim:IdentifiedObject.mRID>_E25363A5-C7F3-4C0E-8F05-43523708E573</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_8_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5588A6B1-ECB6-076F-7FE9-DDAB87094880"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1FDDD352-5E73-46E5-B6B0-6B7859EFDAA5"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_7AC88C5E-6C15-4223-BEB6-5DEC8AE16A83">
  <cim:IdentifiedObject.mRID>_7AC88C5E-6C15-4223-BEB6-5DEC8AE16A83</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_8_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.sequenceNumber>4</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5588A6B1-ECB6-076F-7FE9-DDAB87094880"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1FDDD352-5E73-46E5-B6B0-6B7859EFDAA5"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_A4378523-C42E-40BB-B280-E30DB430E261">
  <cim:IdentifiedObject.mRID>_A4378523-C42E-40BB-B280-E30DB430E261</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_8_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5588A6B1-ECB6-076F-7FE9-DDAB87094880"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_995C2D98-9084-4CD9-94FA-84C6C902123E"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_A27B8808-7D38-4218-A741-1956DA817335"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_A6D1A3B5-2FB9-414F-9EFB-09673183F71F">
  <cim:IdentifiedObject.mRID>_A6D1A3B5-2FB9-414F-9EFB-09673183F71F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_8_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5588A6B1-ECB6-076F-7FE9-DDAB87094880"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2F9B062A-7394-4CE2-95CF-A49F81CAA2A0"/>
</cim:Terminal>
<cim:Location rdf:ID="_1FDDD352-5E73-46E5-B6B0-6B7859EFDAA5">
  <cim:IdentifiedObject.mRID>_1FDDD352-5E73-46E5-B6B0-6B7859EFDAA5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_8_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_981DCDE1-7E62-4BFD-A9D4-24FDD694DB47">
  <cim:PositionPoint.Location rdf:resource="#_1FDDD352-5E73-46E5-B6B0-6B7859EFDAA5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>7</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>6</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C14DEFAF-D7D4-40B0-B425-4B92DDE0F10A">
  <cim:PositionPoint.Location rdf:resource="#_1FDDD352-5E73-46E5-B6B0-6B7859EFDAA5"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>7</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>7</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_FB9C21D2-873C-CD51-38A5-BC42BB04B08A">
  <cim:IdentifiedObject.mRID>_FB9C21D2-873C-CD51-38A5-BC42BB04B08A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_13</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>170.01744</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0C4CA549-0338-4FEE-B158-F840A00A7F15"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_911722CE-C7F3-4A90-A77A-51A53C3A5614">
  <cim:IdentifiedObject.mRID>_911722CE-C7F3-4A90-A77A-51A53C3A5614</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_13_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FB9C21D2-873C-CD51-38A5-BC42BB04B08A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0C4CA549-0338-4FEE-B158-F840A00A7F15"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_B8018EB5-3AE2-4256-9E52-E2EAB888843B">
  <cim:IdentifiedObject.mRID>_B8018EB5-3AE2-4256-9E52-E2EAB888843B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_13_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FB9C21D2-873C-CD51-38A5-BC42BB04B08A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0C4CA549-0338-4FEE-B158-F840A00A7F15"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_B436B37B-C566-4EFF-847A-75C71CFDF5E9">
  <cim:IdentifiedObject.mRID>_B436B37B-C566-4EFF-847A-75C71CFDF5E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_13_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FB9C21D2-873C-CD51-38A5-BC42BB04B08A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0C4CA549-0338-4FEE-B158-F840A00A7F15"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_85D9FA5E-CE24-45AC-B3C8-EAE176841D19">
  <cim:IdentifiedObject.mRID>_85D9FA5E-CE24-45AC-B3C8-EAE176841D19</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_13_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.sequenceNumber>4</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FB9C21D2-873C-CD51-38A5-BC42BB04B08A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0C4CA549-0338-4FEE-B158-F840A00A7F15"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_95882FC8-5B0A-4BB7-8448-4D85DAE8080C">
  <cim:IdentifiedObject.mRID>_95882FC8-5B0A-4BB7-8448-4D85DAE8080C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_13_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FB9C21D2-873C-CD51-38A5-BC42BB04B08A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D40CE2CF-9A2F-4D63-95F8-FAA96C422A1B"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_A27B8808-7D38-4218-A741-1956DA817335"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_45AAD34F-F565-4FE8-A99F-D6EFF9264AC6">
  <cim:IdentifiedObject.mRID>_45AAD34F-F565-4FE8-A99F-D6EFF9264AC6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_13_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FB9C21D2-873C-CD51-38A5-BC42BB04B08A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_85D163AB-8CA7-4424-8F80-A599BCC31350"/>
</cim:Terminal>
<cim:Location rdf:ID="_0C4CA549-0338-4FEE-B158-F840A00A7F15">
  <cim:IdentifiedObject.mRID>_0C4CA549-0338-4FEE-B158-F840A00A7F15</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_13_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0283637F-76BC-4074-B271-9AF3FF17D317">
  <cim:PositionPoint.Location rdf:resource="#_0C4CA549-0338-4FEE-B158-F840A00A7F15"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>10</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_95DE765A-13E6-4674-8404-669A6C295098">
  <cim:PositionPoint.Location rdf:resource="#_0C4CA549-0338-4FEE-B158-F840A00A7F15"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>10</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>6</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_CB5DEA3C-C189-AE19-CA2A-E4AB4D342B6B">
  <cim:IdentifiedObject.mRID>_CB5DEA3C-C189-AE19-CA2A-E4AB4D342B6B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_9</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>97.9932</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9FEABB9B-FC22-4E40-A766-C67A4470F01E"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_E10BB507-41C2-4BDC-AEC5-5C898D2596B9">
  <cim:IdentifiedObject.mRID>_E10BB507-41C2-4BDC-AEC5-5C898D2596B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_9_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_CB5DEA3C-C189-AE19-CA2A-E4AB4D342B6B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9FEABB9B-FC22-4E40-A766-C67A4470F01E"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_2EA22088-232D-4976-9560-6CED15BE5BBC">
  <cim:IdentifiedObject.mRID>_2EA22088-232D-4976-9560-6CED15BE5BBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_9_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_CB5DEA3C-C189-AE19-CA2A-E4AB4D342B6B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9FEABB9B-FC22-4E40-A766-C67A4470F01E"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_06D0C3E0-C48E-4A96-BCC3-AD902048B92B">
  <cim:IdentifiedObject.mRID>_06D0C3E0-C48E-4A96-BCC3-AD902048B92B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_9_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_CB5DEA3C-C189-AE19-CA2A-E4AB4D342B6B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9FEABB9B-FC22-4E40-A766-C67A4470F01E"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_CF52BCD5-A3E1-4255-A318-8240F2673C22">
  <cim:IdentifiedObject.mRID>_CF52BCD5-A3E1-4255-A318-8240F2673C22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_9_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.sequenceNumber>4</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_CB5DEA3C-C189-AE19-CA2A-E4AB4D342B6B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9FEABB9B-FC22-4E40-A766-C67A4470F01E"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_4879FE48-428E-4DFC-905D-D973B08985A4">
  <cim:IdentifiedObject.mRID>_4879FE48-428E-4DFC-905D-D973B08985A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_9_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CB5DEA3C-C189-AE19-CA2A-E4AB4D342B6B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_94EC26E2-489C-4899-9022-58095CB8F41B"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_A27B8808-7D38-4218-A741-1956DA817335"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_DCD9AE76-6D40-4C58-B243-8CDF227C0F5D">
  <cim:IdentifiedObject.mRID>_DCD9AE76-6D40-4C58-B243-8CDF227C0F5D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_9_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CB5DEA3C-C189-AE19-CA2A-E4AB4D342B6B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_96823EC8-76F5-427C-A8F3-41304789A0BE"/>
</cim:Terminal>
<cim:Location rdf:ID="_9FEABB9B-FC22-4E40-A766-C67A4470F01E">
  <cim:IdentifiedObject.mRID>_9FEABB9B-FC22-4E40-A766-C67A4470F01E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_9_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CF0B0A6F-DE41-48E7-8990-03093FF5BA5C">
  <cim:PositionPoint.Location rdf:resource="#_9FEABB9B-FC22-4E40-A766-C67A4470F01E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>7</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F8AEC846-1376-451E-868F-ED5222764A14">
  <cim:PositionPoint.Location rdf:resource="#_9FEABB9B-FC22-4E40-A766-C67A4470F01E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>8</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D88E0A45-6FB8-0E59-FCD4-98D387F24C21">
  <cim:IdentifiedObject.mRID>_D88E0A45-6FB8-0E59-FCD4-98D387F24C21</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_12</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:Conductor.length>100.00488</cim:Conductor.length>
  <cim:ACLineSegment.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_486BD417-2BBD-4A12-9F04-ABDCFE2E5EDE"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_63413BA0-7094-4D77-AFF5-2E9A28FB004D">
  <cim:IdentifiedObject.mRID>_63413BA0-7094-4D77-AFF5-2E9A28FB004D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_12_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D88E0A45-6FB8-0E59-FCD4-98D387F24C21"/>
  <cim:PowerSystemResource.Location rdf:resource="#_486BD417-2BBD-4A12-9F04-ABDCFE2E5EDE"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_75D60D61-B043-4BBE-B08B-C7D6886631B5">
  <cim:IdentifiedObject.mRID>_75D60D61-B043-4BBE-B08B-C7D6886631B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_12_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D88E0A45-6FB8-0E59-FCD4-98D387F24C21"/>
  <cim:PowerSystemResource.Location rdf:resource="#_486BD417-2BBD-4A12-9F04-ABDCFE2E5EDE"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_22339651-E4FD-4D44-9109-D5F57257665A">
  <cim:IdentifiedObject.mRID>_22339651-E4FD-4D44-9109-D5F57257665A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_12_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D88E0A45-6FB8-0E59-FCD4-98D387F24C21"/>
  <cim:PowerSystemResource.Location rdf:resource="#_486BD417-2BBD-4A12-9F04-ABDCFE2E5EDE"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_DAFEF096-03AB-408F-908C-2A3020C535AA">
  <cim:IdentifiedObject.mRID>_DAFEF096-03AB-408F-908C-2A3020C535AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_12_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.sequenceNumber>4</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.WireInfo rdf:resource="#_34C06106-B9A7-4200-DB79-0FE586197D6D"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D88E0A45-6FB8-0E59-FCD4-98D387F24C21"/>
  <cim:PowerSystemResource.Location rdf:resource="#_486BD417-2BBD-4A12-9F04-ABDCFE2E5EDE"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_3F3856DA-F719-4DC1-B46D-7CE95679B2BA">
  <cim:IdentifiedObject.mRID>_3F3856DA-F719-4DC1-B46D-7CE95679B2BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_12_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D88E0A45-6FB8-0E59-FCD4-98D387F24C21"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B1B7B095-6650-404F-A0F7-A10D72D06FAC"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_A27B8808-7D38-4218-A741-1956DA817335"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E07225BC-5CA7-442D-83BB-50EE8DECFC2D">
  <cim:IdentifiedObject.mRID>_E07225BC-5CA7-442D-83BB-50EE8DECFC2D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_12_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D88E0A45-6FB8-0E59-FCD4-98D387F24C21"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B859E33C-4FC9-4438-BC71-8A46818B8A25"/>
</cim:Terminal>
<cim:Location rdf:ID="_486BD417-2BBD-4A12-9F04-ABDCFE2E5EDE">
  <cim:IdentifiedObject.mRID>_486BD417-2BBD-4A12-9F04-ABDCFE2E5EDE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_conductor_12_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_65F6B76F-1CE4-4737-A110-9624FD950D54">
  <cim:PositionPoint.Location rdf:resource="#_486BD417-2BBD-4A12-9F04-ABDCFE2E5EDE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>9</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_19105DFD-81C3-4371-960B-38EF62BC2BA1">
  <cim:PositionPoint.Location rdf:resource="#_486BD417-2BBD-4A12-9F04-ABDCFE2E5EDE"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>9</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_76A7DE1C-E7D0-4515-B2F2-430DB14046AB">
  <cim:IdentifiedObject.mRID>_76A7DE1C-E7D0-4515-B2F2-430DB14046AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>swt_pump</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_CF65B152-930D-479C-B8AB-D8A7C06E21C3"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_9AF2E69A-D199-46C9-9D0B-68B63D798038">
  <cim:IdentifiedObject.mRID>_9AF2E69A-D199-46C9-9D0B-68B63D798038</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>swt_pump_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_76A7DE1C-E7D0-4515-B2F2-430DB14046AB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_40288730-1E4A-49E5-82A5-5F775E1EFF8B"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_0B6C4DCA-6CA9-4D7B-9058-278D9F4371D6"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_A984CA7B-BF7A-4300-ABFB-BCE954798066">
  <cim:IdentifiedObject.mRID>_A984CA7B-BF7A-4300-ABFB-BCE954798066</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>swt_pump_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_76A7DE1C-E7D0-4515-B2F2-430DB14046AB"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F53EB33E-D756-4001-AEB7-F0F7B5B7989B"/>
</cim:Terminal>
<cim:Location rdf:ID="_CF65B152-930D-479C-B8AB-D8A7C06E21C3">
  <cim:IdentifiedObject.mRID>_CF65B152-930D-479C-B8AB-D8A7C06E21C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>swt_pump_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CE1755FA-1258-4D32-857E-B2187E4F140B">
  <cim:PositionPoint.Location rdf:resource="#_CF65B152-930D-479C-B8AB-D8A7C06E21C3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>11.5</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>6</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_63C37FB4-D9D0-447E-9868-5742D76BB6E2">
  <cim:PositionPoint.Location rdf:resource="#_CF65B152-930D-479C-B8AB-D8A7C06E21C3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>12</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>6</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadResponseCharacteristic rdf:ID="_34DAA86C-B43E-4163-A3B6-1BA255A8FA45">
  <cim:IdentifiedObject.mRID>_34DAA86C-B43E-4163-A3B6-1BA255A8FA45</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant kVA</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_0AAA091C-8F37-4610-BFCF-BA5FCF214FA4">
  <cim:IdentifiedObject.mRID>_0AAA091C-8F37-4610-BFCF-BA5FCF214FA4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant Z</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>100</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_BD861455-6A47-4DE7-BB3C-815937E68D71">
  <cim:IdentifiedObject.mRID>_BD861455-6A47-4DE7-BB3C-815937E68D71</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Motor</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_A6F87534-29C0-426D-8CD3-85AA131627B3">
  <cim:IdentifiedObject.mRID>_A6F87534-29C0-426D-8CD3-85AA131627B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Mix Motor/Res</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>true</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>1</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>2</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_F75AA83A-CAA1-466C-A424-3EEC0E117FD0">
  <cim:IdentifiedObject.mRID>_F75AA83A-CAA1-466C-A424-3EEC0E117FD0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant I</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>100</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>100</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_77CD6271-44F1-4A9C-84B5-E0499DB30486">
  <cim:IdentifiedObject.mRID>_77CD6271-44F1-4A9C-84B5-E0499DB30486</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed Q</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_DE1DA038-7E18-4458-9270-ADCA098CEAD4">
  <cim:IdentifiedObject.mRID>_DE1DA038-7E18-4458-9270-ADCA098CEAD4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed X</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:EnergyConsumer rdf:ID="_45ECA22B-A56E-47A7-DB8E-9C82069E974A">
  <cim:IdentifiedObject.mRID>_45ECA22B-A56E-47A7-DB8E-9C82069E974A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_load4</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_34DAA86C-B43E-4163-A3B6-1BA255A8FA45"/>
  <cim:EnergyConsumer.p>3309</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_08D5D4D7-A2FB-44E4-8302-4D5311A1E59E"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_17F02AC3-DF9D-4839-A64E-E7DADE394A5A">
  <cim:IdentifiedObject.mRID>_17F02AC3-DF9D-4839-A64E-E7DADE394A5A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_load4_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_45ECA22B-A56E-47A7-DB8E-9C82069E974A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D40CE2CF-9A2F-4D63-95F8-FAA96C422A1B"/>
</cim:Terminal>
<cim:Location rdf:ID="_08D5D4D7-A2FB-44E4-8302-4D5311A1E59E">
  <cim:IdentifiedObject.mRID>_08D5D4D7-A2FB-44E4-8302-4D5311A1E59E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_load4_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_42AD3D18-5513-4428-B069-0AC0AAF2837E">
  <cim:PositionPoint.Location rdf:resource="#_08D5D4D7-A2FB-44E4-8302-4D5311A1E59E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>10</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_552537C2-347F-E304-9057-B3DD45402CA6">
  <cim:IdentifiedObject.mRID>_552537C2-347F-E304-9057-B3DD45402CA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_34DAA86C-B43E-4163-A3B6-1BA255A8FA45"/>
  <cim:EnergyConsumer.p>8887</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_F1AC4661-1651-448B-8EB4-31B41CB46F0C"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_3D58183D-A4AC-4307-903C-3A7D94921BB2">
  <cim:IdentifiedObject.mRID>_3D58183D-A4AC-4307-903C-3A7D94921BB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_552537C2-347F-E304-9057-B3DD45402CA6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4EB16FE4-5AA9-4D09-8EBD-98140DF67506"/>
</cim:Terminal>
<cim:Location rdf:ID="_F1AC4661-1651-448B-8EB4-31B41CB46F0C">
  <cim:IdentifiedObject.mRID>_F1AC4661-1651-448B-8EB4-31B41CB46F0C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EECBAFFB-AFCC-4895-8B05-865BB8C25148">
  <cim:PositionPoint.Location rdf:resource="#_F1AC4661-1651-448B-8EB4-31B41CB46F0C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>6</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_B947AEC7-88B7-3D7F-6D37-9F9C702DEEB6">
  <cim:IdentifiedObject.mRID>_B947AEC7-88B7-3D7F-6D37-9F9C702DEEB6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_34DAA86C-B43E-4163-A3B6-1BA255A8FA45"/>
  <cim:EnergyConsumer.p>64762</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_8BCBBE1E-75F2-4597-8D2D-5BBAAECD0F16"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_D5476123-555A-4615-BFD9-F39029AFE638">
  <cim:IdentifiedObject.mRID>_D5476123-555A-4615-BFD9-F39029AFE638</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B947AEC7-88B7-3D7F-6D37-9F9C702DEEB6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F50A6FC6-8C5B-45E0-B2AE-FC1C53994EA6"/>
</cim:Terminal>
<cim:Location rdf:ID="_8BCBBE1E-75F2-4597-8D2D-5BBAAECD0F16">
  <cim:IdentifiedObject.mRID>_8BCBBE1E-75F2-4597-8D2D-5BBAAECD0F16</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_15A6DE71-F04F-4E71-92DA-E69F549670C2">
  <cim:PositionPoint.Location rdf:resource="#_8BCBBE1E-75F2-4597-8D2D-5BBAAECD0F16"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_767AC672-763E-A0F3-56DB-4F33B0185070">
  <cim:IdentifiedObject.mRID>_767AC672-763E-A0F3-56DB-4F33B0185070</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_34DAA86C-B43E-4163-A3B6-1BA255A8FA45"/>
  <cim:EnergyConsumer.p>3701</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_16BEA313-834D-495C-8ED7-D40D03037CD2"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_BB1D2EED-7A13-43E1-968C-C51E6A6A8FBD">
  <cim:IdentifiedObject.mRID>_BB1D2EED-7A13-43E1-968C-C51E6A6A8FBD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_767AC672-763E-A0F3-56DB-4F33B0185070"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_94EC26E2-489C-4899-9022-58095CB8F41B"/>
</cim:Terminal>
<cim:Location rdf:ID="_16BEA313-834D-495C-8ED7-D40D03037CD2">
  <cim:IdentifiedObject.mRID>_16BEA313-834D-495C-8ED7-D40D03037CD2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l3_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FBB82D3E-4C00-48D0-932B-EC6937A8C2B8">
  <cim:PositionPoint.Location rdf:resource="#_16BEA313-834D-495C-8ED7-D40D03037CD2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>7</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_E167AC9F-11B3-F02B-6137-804CFD31EB6D">
  <cim:IdentifiedObject.mRID>_E167AC9F-11B3-F02B-6137-804CFD31EB6D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l6</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_34DAA86C-B43E-4163-A3B6-1BA255A8FA45"/>
  <cim:EnergyConsumer.p>9021</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_74F89474-4084-4331-B340-6C24EDBC5146"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_3BF4F540-F797-4BE1-B0F1-AABBCDB0146A">
  <cim:IdentifiedObject.mRID>_3BF4F540-F797-4BE1-B0F1-AABBCDB0146A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l6_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E167AC9F-11B3-F02B-6137-804CFD31EB6D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F9FF7045-E931-4111-9D50-1F8198BF392A"/>
</cim:Terminal>
<cim:Location rdf:ID="_74F89474-4084-4331-B340-6C24EDBC5146">
  <cim:IdentifiedObject.mRID>_74F89474-4084-4331-B340-6C24EDBC5146</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l6_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_03F9C50C-8C6C-4136-97E1-19BA16B4DAFB">
  <cim:PositionPoint.Location rdf:resource="#_74F89474-4084-4331-B340-6C24EDBC5146"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>10</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>7</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_70E8B077-B390-2C4F-AA3B-D9D36780BE8F">
  <cim:IdentifiedObject.mRID>_70E8B077-B390-2C4F-AA3B-D9D36780BE8F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l5</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_34DAA86C-B43E-4163-A3B6-1BA255A8FA45"/>
  <cim:EnergyConsumer.p>31385</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_56F85314-657A-49F1-B538-02720B94A5CB"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_854FACFB-B4A1-4E0D-A2CD-2DDDCF341C8F">
  <cim:IdentifiedObject.mRID>_854FACFB-B4A1-4E0D-A2CD-2DDDCF341C8F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l5_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_70E8B077-B390-2C4F-AA3B-D9D36780BE8F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F53EB33E-D756-4001-AEB7-F0F7B5B7989B"/>
</cim:Terminal>
<cim:Location rdf:ID="_56F85314-657A-49F1-B538-02720B94A5CB">
  <cim:IdentifiedObject.mRID>_56F85314-657A-49F1-B538-02720B94A5CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l5_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DD96B198-D17F-444C-A38E-E757A2B1364F">
  <cim:PositionPoint.Location rdf:resource="#_56F85314-657A-49F1-B538-02720B94A5CB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>12</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>6</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_3938F686-D171-21FF-BC11-23C55F67918A">
  <cim:IdentifiedObject.mRID>_3938F686-D171-21FF-BC11-23C55F67918A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l7</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_2F953656-602A-A613-10F5-6579D8ED4621"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BA44DA7F-5B4D-4691-B41A-675FE04BA28A"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_34DAA86C-B43E-4163-A3B6-1BA255A8FA45"/>
  <cim:EnergyConsumer.p>903</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_2F0E3E9D-93ED-466B-9165-673B087D708F"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_C956BC88-4AA1-4148-99CF-73A39D7B43C8">
  <cim:IdentifiedObject.mRID>_C956BC88-4AA1-4148-99CF-73A39D7B43C8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l7_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3938F686-D171-21FF-BC11-23C55F67918A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F061BDBF-D7A6-4B83-A61D-87C58C94BDED"/>
</cim:Terminal>
<cim:Location rdf:ID="_2F0E3E9D-93ED-466B-9165-673B087D708F">
  <cim:IdentifiedObject.mRID>_2F0E3E9D-93ED-466B-9165-673B087D708F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_l7_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_F2531139-7AC6-4C60-8D9E-136EF975A9B9"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C4291087-576B-4546-9164-352E6BB91128">
  <cim:PositionPoint.Location rdf:resource="#_2F0E3E9D-93ED-466B-9165-673B087D708F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>11</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>5</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:OverheadWireInfo rdf:ID="_BDBF720A-914D-ADEE-69A9-8F2EAE8A6D77">
  <cim:IdentifiedObject.mRID>_BDBF720A-914D-ADEE-69A9-8F2EAE8A6D77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>2cu</cim:IdentifiedObject.name>
  <cim:WireInfo.sizeDescription>WireData_2cu</cim:WireInfo.sizeDescription>
  <cim:WireInfo.gmr>0.002548</cim:WireInfo.gmr>
  <cim:WireInfo.radius>0.003272</cim:WireInfo.radius>
  <cim:WireInfo.rDC20>0.00054</cim:WireInfo.rDC20>
  <cim:WireInfo.rAC25>0.000548</cim:WireInfo.rAC25>
  <cim:WireInfo.rAC50>0.000548</cim:WireInfo.rAC50>
  <cim:WireInfo.rAC75>0.000548</cim:WireInfo.rAC75>
  <cim:WireInfo.ratedCurrent>230</cim:WireInfo.ratedCurrent>
  <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
  <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
  <cim:WireInfo.coreRadius>0</cim:WireInfo.coreRadius>
  <cim:WireInfo.insulated>false</cim:WireInfo.insulated>
</cim:OverheadWireInfo>
<cim:OverheadWireInfo rdf:ID="_34C06106-B9A7-4200-DB79-0FE586197D6D">
  <cim:IdentifiedObject.mRID>_34C06106-B9A7-4200-DB79-0FE586197D6D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>556aac</cim:IdentifiedObject.name>
  <cim:WireInfo.sizeDescription>WireData_556aac</cim:WireInfo.sizeDescription>
  <cim:WireInfo.gmr>0.00823</cim:WireInfo.gmr>
  <cim:WireInfo.radius>0.010871</cim:WireInfo.radius>
  <cim:WireInfo.rDC20>0.000102</cim:WireInfo.rDC20>
  <cim:WireInfo.rAC25>0.000105</cim:WireInfo.rAC25>
  <cim:WireInfo.rAC50>0.000105</cim:WireInfo.rAC50>
  <cim:WireInfo.rAC75>0.000105</cim:WireInfo.rAC75>
  <cim:WireInfo.ratedCurrent>700</cim:WireInfo.ratedCurrent>
  <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
  <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
  <cim:WireInfo.coreRadius>0</cim:WireInfo.coreRadius>
  <cim:WireInfo.insulated>false</cim:WireInfo.insulated>
</cim:OverheadWireInfo>
<cim:OverheadWireInfo rdf:ID="_B3ECC072-B1B1-F694-D69B-22CC5EC34E82">
  <cim:IdentifiedObject.mRID>_B3ECC072-B1B1-F694-D69B-22CC5EC34E82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>2/0aac</cim:IdentifiedObject.name>
  <cim:WireInfo.sizeDescription>WireData_2/0aac</cim:WireInfo.sizeDescription>
  <cim:WireInfo.gmr>0.00381</cim:WireInfo.gmr>
  <cim:WireInfo.radius>0.005258</cim:WireInfo.radius>
  <cim:WireInfo.rDC20>0.000426</cim:WireInfo.rDC20>
  <cim:WireInfo.rAC25>0.000435</cim:WireInfo.rAC25>
  <cim:WireInfo.rAC50>0.000435</cim:WireInfo.rAC50>
  <cim:WireInfo.rAC75>0.000435</cim:WireInfo.rAC75>
  <cim:WireInfo.ratedCurrent>230</cim:WireInfo.ratedCurrent>
  <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
  <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
  <cim:WireInfo.coreRadius>0</cim:WireInfo.coreRadius>
  <cim:WireInfo.insulated>false</cim:WireInfo.insulated>
</cim:OverheadWireInfo>
<cim:ConcentricNeutralCableInfo rdf:ID="_CDAA2B77-631A-1914-3E2F-9FD2C1E894CC">
  <cim:IdentifiedObject.mRID>_CDAA2B77-631A-1914-3E2F-9FD2C1E894CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>750cuepr</cim:IdentifiedObject.name>
  <cim:WireInfo.sizeDescription>CNData_750cuepr</cim:WireInfo.sizeDescription>
  <cim:WireInfo.gmr>0.0095745672</cim:WireInfo.gmr>
  <cim:WireInfo.radius>0.012294</cim:WireInfo.radius>
  <cim:WireInfo.rDC20>0.000168</cim:WireInfo.rDC20>
  <cim:WireInfo.rAC25>0.000168</cim:WireInfo.rAC25>
  <cim:WireInfo.rAC50>0.000168</cim:WireInfo.rAC50>
  <cim:WireInfo.rAC75>0.000168</cim:WireInfo.rAC75>
  <cim:WireInfo.ratedCurrent>470</cim:WireInfo.ratedCurrent>
  <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
  <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
  <cim:WireInfo.coreRadius>0</cim:WireInfo.coreRadius>
  <cim:WireInfo.insulated>true</cim:WireInfo.insulated>
  <cim:WireInfo.insulationThickness>0.0016</cim:WireInfo.insulationThickness>
  <cim:WireInfo.insulationMaterial rdf:resource="http://iec.ch/TC57/CIM100#WireInsulationKind.crosslinkedPolyethylene"/>
  <cim:CableInfo.isStrandFill>false</cim:CableInfo.isStrandFill>
  <cim:CableInfo.diameterOverCore>0.032106</cim:CableInfo.diameterOverCore>
  <cim:CableInfo.diameterOverInsulation>0.035306</cim:CableInfo.diameterOverInsulation>
  <cim:CableInfo.diameterOverJacket>0.045974</cim:CableInfo.diameterOverJacket>
  <cim:CableInfo.nominalTemperature>90</cim:CableInfo.nominalTemperature>
  <cim:CableInfo.diameterOverScreen>0.042718</cim:CableInfo.diameterOverScreen>
  <cim:ConcentricNeutralCableInfo.diameterOverNeutral>0.045974</cim:ConcentricNeutralCableInfo.diameterOverNeutral>
  <cim:ConcentricNeutralCableInfo.neutralStrandRadius>0.000814</cim:ConcentricNeutralCableInfo.neutralStrandRadius>
  <cim:ConcentricNeutralCableInfo.neutralStrandGmr>0.00101</cim:ConcentricNeutralCableInfo.neutralStrandGmr>
  <cim:ConcentricNeutralCableInfo.neutralStrandRDC20>0.005413</cim:ConcentricNeutralCableInfo.neutralStrandRDC20>
  <cim:ConcentricNeutralCableInfo.neutralStrandCount>18</cim:ConcentricNeutralCableInfo.neutralStrandCount>
  <cim:CableInfo.sheathAsNeutral>false</cim:CableInfo.sheathAsNeutral>
</cim:ConcentricNeutralCableInfo>
<cim:WireSpacingInfo rdf:ID="_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4">
  <cim:IdentifiedObject.mRID>_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>oh_wire_spacing_abc</cim:IdentifiedObject.name>
  <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/CIM100#WireUsageKind.distribution"/>
  <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
  <cim:WireSpacingInfo.phaseWireSpacing>0</cim:WireSpacingInfo.phaseWireSpacing>
  <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
</cim:WireSpacingInfo>
<cim:WirePosition rdf:ID="_A7D071D8-2C04-4850-98CA-CB072EFF049B">
  <cim:IdentifiedObject.mRID>_A7D071D8-2C04-4850-98CA-CB072EFF049B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>WP_oh_wire_spacing_abc_1</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:WirePosition.sequenceNumber>1</cim:WirePosition.sequenceNumber>
  <cim:WirePosition.xCoord>-0.6096</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>9.144</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_38AF3EC4-62C3-4525-9999-FDA71A167B42">
  <cim:IdentifiedObject.mRID>_38AF3EC4-62C3-4525-9999-FDA71A167B42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>WP_oh_wire_spacing_abc_2</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:WirePosition.sequenceNumber>2</cim:WirePosition.sequenceNumber>
  <cim:WirePosition.xCoord>0</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>10.3632</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_7B0348EE-E93C-4B74-ACF7-1F710FCF4CEB">
  <cim:IdentifiedObject.mRID>_7B0348EE-E93C-4B74-ACF7-1F710FCF4CEB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>WP_oh_wire_spacing_abc_3</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:WirePosition.sequenceNumber>3</cim:WirePosition.sequenceNumber>
  <cim:WirePosition.xCoord>0.6096</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>9.144</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_176E5FFA-D6BF-40B7-B23C-46E06049A050">
  <cim:IdentifiedObject.mRID>_176E5FFA-D6BF-40B7-B23C-46E06049A050</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>WP_oh_wire_spacing_abc_4</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_CFE4F13B-FE8E-4A02-AB8C-94339E2FAFD4"/>
  <cim:WirePosition.sequenceNumber>4</cim:WirePosition.sequenceNumber>
  <cim:WirePosition.xCoord>0</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>7.62</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WireSpacingInfo rdf:ID="_A5D12C83-8BDB-4FC1-B2AA-843B53FB5C33">
  <cim:IdentifiedObject.mRID>_A5D12C83-8BDB-4FC1-B2AA-843B53FB5C33</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ug_wire_spacing_abc</cim:IdentifiedObject.name>
  <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/CIM100#WireUsageKind.distribution"/>
  <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
  <cim:WireSpacingInfo.phaseWireSpacing>0</cim:WireSpacingInfo.phaseWireSpacing>
  <cim:WireSpacingInfo.isCable>true</cim:WireSpacingInfo.isCable>
</cim:WireSpacingInfo>
<cim:WirePosition rdf:ID="_138CAEF5-8D3B-4D2E-9781-EE30A529DA3F">
  <cim:IdentifiedObject.mRID>_138CAEF5-8D3B-4D2E-9781-EE30A529DA3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>WP_ug_wire_spacing_abc_1</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_A5D12C83-8BDB-4FC1-B2AA-843B53FB5C33"/>
  <cim:WirePosition.sequenceNumber>1</cim:WirePosition.sequenceNumber>
  <cim:WirePosition.xCoord>-0.1651</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>-0.762</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_54BF37BD-C904-4374-9D9A-4C750ACEA005">
  <cim:IdentifiedObject.mRID>_54BF37BD-C904-4374-9D9A-4C750ACEA005</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>WP_ug_wire_spacing_abc_2</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_A5D12C83-8BDB-4FC1-B2AA-843B53FB5C33"/>
  <cim:WirePosition.sequenceNumber>2</cim:WirePosition.sequenceNumber>
  <cim:WirePosition.xCoord>0</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>-0.762</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_963BA671-F17F-4969-B157-91D433EBB4F5">
  <cim:IdentifiedObject.mRID>_963BA671-F17F-4969-B157-91D433EBB4F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>WP_ug_wire_spacing_abc_3</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_A5D12C83-8BDB-4FC1-B2AA-843B53FB5C33"/>
  <cim:WirePosition.sequenceNumber>3</cim:WirePosition.sequenceNumber>
  <cim:WirePosition.xCoord>0.1651</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>-0.762</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:OperationalLimitSet rdf:ID="_ADC3DCD1-6A4D-447D-923A-CE8FAEE0B2D1">
  <cim:IdentifiedObject.mRID>_ADC3DCD1-6A4D-447D-923A-CE8FAEE0B2D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_35.4_47.2</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_2C9F2B37-785F-4427-BF45-13AE7E745B42">
  <cim:IdentifiedObject.mRID>_2C9F2B37-785F-4427-BF45-13AE7E745B42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_35.4_47.2_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ADC3DCD1-6A4D-447D-923A-CE8FAEE0B2D1"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_0B9EE6B8-CA1E-44FA-95F4-DEB85AC39228"/>
  <cim:CurrentLimit.value>35.428312</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_516925E9-DAD7-42E2-B802-7389A299976F">
  <cim:IdentifiedObject.mRID>_516925E9-DAD7-42E2-B802-7389A299976F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_35.4_47.2_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ADC3DCD1-6A4D-447D-923A-CE8FAEE0B2D1"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_E851A2F0-5028-4B80-82D9-20A3E1C1CF24"/>
  <cim:CurrentLimit.value>47.237749</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_0FF90865-5073-4CC3-B4B6-18FA368B9A1F">
  <cim:IdentifiedObject.mRID>_0FF90865-5073-4CC3-B4B6-18FA368B9A1F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_361.8_493.4</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_190C2BF9-C59E-48F1-BB9A-068DAE1E0569">
  <cim:IdentifiedObject.mRID>_190C2BF9-C59E-48F1-BB9A-068DAE1E0569</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_361.8_493.4_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0FF90865-5073-4CC3-B4B6-18FA368B9A1F"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_0B9EE6B8-CA1E-44FA-95F4-DEB85AC39228"/>
  <cim:CurrentLimit.value>361.84211</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_68AE0E07-FB91-4F28-91C1-958E060BF4F3">
  <cim:IdentifiedObject.mRID>_68AE0E07-FB91-4F28-91C1-958E060BF4F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_361.8_493.4_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0FF90865-5073-4CC3-B4B6-18FA368B9A1F"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_E851A2F0-5028-4B80-82D9-20A3E1C1CF24"/>
  <cim:CurrentLimit.value>493.42105</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_0B6C4DCA-6CA9-4D7B-9058-278D9F4371D6">
  <cim:IdentifiedObject.mRID>_0B6C4DCA-6CA9-4D7B-9058-278D9F4371D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_928EBF7E-20B9-4A90-9C05-F6C570D4DA71">
  <cim:IdentifiedObject.mRID>_928EBF7E-20B9-4A90-9C05-F6C570D4DA71</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0B6C4DCA-6CA9-4D7B-9058-278D9F4371D6"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_0B9EE6B8-CA1E-44FA-95F4-DEB85AC39228"/>
  <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_658822FD-9565-4814-BDF9-AF332AF9C484">
  <cim:IdentifiedObject.mRID>_658822FD-9565-4814-BDF9-AF332AF9C484</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0B6C4DCA-6CA9-4D7B-9058-278D9F4371D6"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_E851A2F0-5028-4B80-82D9-20A3E1C1CF24"/>
  <cim:CurrentLimit.value>600</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_A27B8808-7D38-4218-A741-1956DA817335">
  <cim:IdentifiedObject.mRID>_A27B8808-7D38-4218-A741-1956DA817335</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_700.0_1050.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_1871C1D5-2A68-4B30-A406-220C58E617A5">
  <cim:IdentifiedObject.mRID>_1871C1D5-2A68-4B30-A406-220C58E617A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_700.0_1050.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_A27B8808-7D38-4218-A741-1956DA817335"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_0B9EE6B8-CA1E-44FA-95F4-DEB85AC39228"/>
  <cim:CurrentLimit.value>700</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_0150F10E-459A-4A01-A9D4-F000E0584101">
  <cim:IdentifiedObject.mRID>_0150F10E-459A-4A01-A9D4-F000E0584101</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_700.0_1050.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_A27B8808-7D38-4218-A741-1956DA817335"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_E851A2F0-5028-4B80-82D9-20A3E1C1CF24"/>
  <cim:CurrentLimit.value>1050</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_D3A8563B-1245-4E6C-8051-52EBC44C0139">
  <cim:IdentifiedObject.mRID>_D3A8563B-1245-4E6C-8051-52EBC44C0139</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_230.0_345.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_9E62B908-FA9A-4831-8CE2-DE7570B22F1C">
  <cim:IdentifiedObject.mRID>_9E62B908-FA9A-4831-8CE2-DE7570B22F1C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_230.0_345.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_D3A8563B-1245-4E6C-8051-52EBC44C0139"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_0B9EE6B8-CA1E-44FA-95F4-DEB85AC39228"/>
  <cim:CurrentLimit.value>230</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_DBBC25B6-E7FD-4E54-A77C-532CDF44FCF9">
  <cim:IdentifiedObject.mRID>_DBBC25B6-E7FD-4E54-A77C-532CDF44FCF9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_230.0_345.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_D3A8563B-1245-4E6C-8051-52EBC44C0139"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_E851A2F0-5028-4B80-82D9-20A3E1C1CF24"/>
  <cim:CurrentLimit.value>345</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_F00F8719-88EC-4747-8D73-63ACC8662EDE">
  <cim:IdentifiedObject.mRID>_F00F8719-88EC-4747-8D73-63ACC8662EDE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_470.0_705.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_A73E2E45-B11C-4C44-AE5B-4988DE7971A9">
  <cim:IdentifiedObject.mRID>_A73E2E45-B11C-4C44-AE5B-4988DE7971A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_470.0_705.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_F00F8719-88EC-4747-8D73-63ACC8662EDE"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_0B9EE6B8-CA1E-44FA-95F4-DEB85AC39228"/>
  <cim:CurrentLimit.value>470</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_CA8649D4-F0E4-42BE-90D2-A35A8ADA26AF">
  <cim:IdentifiedObject.mRID>_CA8649D4-F0E4-42BE-90D2-A35A8ADA26AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_470.0_705.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_F00F8719-88EC-4747-8D73-63ACC8662EDE"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_E851A2F0-5028-4B80-82D9-20A3E1C1CF24"/>
  <cim:CurrentLimit.value>705</cim:CurrentLimit.value>
</cim:CurrentLimit>
</rdf:RDF>
